
OS:Version,
  {c83e842d-9dd5-4ede-8583-3dd7844281cc}, !- Handle
  1.6.0;                                  !- Version Identifier

OS:ClimateZones,
  {00dda828-8d9d-4465-bd4d-0c0c556ea992}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {6a4fbf89-81ad-4d65-b366-afd317fb7f33}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {6db9d436-efda-4d1c-99cd-5e575aafcf98}; !- Handle

OS:Building,
  {aed50290-79f3-49ec-b232-91325ed1b660}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {cc6d1c7c-c43a-4a38-9692-e7f9a836303d}, !- Space Type Name
  {8db8ad77-fa92-4bf7-964b-70cf9f54e821}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Facility,
  {57faeb43-443e-4961-8221-fe11336fdc41}; !- Handle

OS:SpaceType,
  {6ecdf801-a0e9-4c41-a798-99e17a8955d2}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium, !- Name
  ,                                       !- Default Construction Set Name
  {b8a36a7c-c0c0-428d-81e7-cb3210301fe5}, !- Default Schedule Set Name
  {c6fa8440-f9bd-4dbd-83fd-95293c41337e}, !- Group Rendering Name
  {54df29a5-5fef-44c0-81dd-4941595285df}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {c6fa8440-f9bd-4dbd-83fd-95293c41337e}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b8a36a7c-c0c0-428d-81e7-cb3210301fe5}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {30bc2959-65fd-4bc7-bd45-39bf6413a1f2}, !- Number of People Schedule Name
  {cf59c81d-6b40-4b85-b116-79c0c0633da9}, !- People Activity Level Schedule Name
  {67575165-301e-4c0c-b773-db322411288e}, !- Lighting Schedule Name
  {b8743c64-95fd-4f18-bb33-10bb994fd5f9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1dab43b-aa03-43ce-9eba-07d03c029f29}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {20eb8467-bf6d-406d-ad90-e05d34cca6a5}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.0555796667149,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {87f981f6-efc3-4215-b9ef-0eb646204862}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium Lights, !- Name
  {20eb8467-bf6d-406d-ad90-e05d34cca6a5}, !- Lights Definition Name
  {6ecdf801-a0e9-4c41-a798-99e17a8955d2}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {67575165-301e-4c0c-b773-db322411288e}, ! Handle
  SecondarySchool Bldg Light,             ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  {9942a408-8ba7-4584-85a0-65bcdad149b2}, ! Default Day Schedule Name
  {ca9a665c-f950-4c6e-9ceb-31c3cdd4c478}, ! Summer Design Day Schedule Name
  {2c495e9b-b167-4432-af8e-45ba080fcf08}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {9942a408-8ba7-4584-85a0-65bcdad149b2}, ! Handle
  SecondarySchool Bldg Light Default Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {ca9a665c-f950-4c6e-9ceb-31c3cdd4c478}, ! Handle
  SecondarySchool Bldg Light Summer Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Day,
  {2c495e9b-b167-4432-af8e-45ba080fcf08}, ! Handle
  SecondarySchool Bldg Light Winter Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {cbf68653-33b1-49d4-ab09-85a9540928de}, ! Handle
  SecondarySchool Bldg Light Rule 1,      ! Name
  {67575165-301e-4c0c-b773-db322411288e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ecdac4d7-091b-4f3e-a38d-0afd93efd311}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ecdac4d7-091b-4f3e-a38d-0afd93efd311}, ! Handle
  SecondarySchool Bldg Light Rule 1 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {83c40a23-081a-4025-9a0e-9fa8513cd874}, ! Handle
  SecondarySchool Bldg Light Rule 2,      ! Name
  {67575165-301e-4c0c-b773-db322411288e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {93b3b397-7fe3-4c53-bb8d-6d56352a15d7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {93b3b397-7fe3-4c53-bb8d-6d56352a15d7}, ! Handle
  SecondarySchool Bldg Light Rule 2 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Rule,
  {f52c5702-e759-4b61-a560-9c7893548f83}, ! Handle
  SecondarySchool Bldg Light Rule 3,      ! Name
  {67575165-301e-4c0c-b773-db322411288e}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {3d3e92c2-b638-4277-8b87-788101d2b154}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {3d3e92c2-b638-4277-8b87-788101d2b154}, ! Handle
  SecondarySchool Bldg Light Rule 3 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {cdffd252-62d4-4d27-ba6f-bc1c63721168}, ! Handle
  SecondarySchool Bldg Light Rule 4,      ! Name
  {67575165-301e-4c0c-b773-db322411288e}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {938e6238-c84d-44f8-b10f-157fd6500c3a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {938e6238-c84d-44f8-b10f-157fd6500c3a}, ! Handle
  SecondarySchool Bldg Light Rule 4 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  20,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Rule,
  {0f13dd41-7a24-4e4a-8d66-c13f02f53c76}, ! Handle
  SecondarySchool Bldg Light Rule 5,      ! Name
  {67575165-301e-4c0c-b773-db322411288e}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {78144666-23dc-44f0-afe6-e56ced4567af}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {78144666-23dc-44f0-afe6-e56ced4567af}, ! Handle
  SecondarySchool Bldg Light Rule 5 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {54df29a5-5fef-44c0-81dd-4941595285df}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f706bb0a-a9c3-4dac-9b26-3afee5c2ea7a}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8053a64c-f058-4287-9461-ae163e50023b}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium People, !- Name
  {f706bb0a-a9c3-4dac-9b26-3afee5c2ea7a}, !- People Definition Name
  {6ecdf801-a0e9-4c41-a798-99e17a8955d2}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {30bc2959-65fd-4bc7-bd45-39bf6413a1f2}, ! Handle
  SecondarySchool Auditorium Occ,         ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  {0701d317-b263-447b-8ec8-42b3abd618a1}, ! Default Day Schedule Name
  {5c9ee170-dd6a-4b6f-b6df-eaf64ee06a2d}, ! Summer Design Day Schedule Name
  {38457a49-da6d-465e-87a6-de222e150fca}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0701d317-b263-447b-8ec8-42b3abd618a1}, ! Handle
  SecondarySchool Auditorium Occ Default Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {5c9ee170-dd6a-4b6f-b6df-eaf64ee06a2d}, ! Handle
  SecondarySchool Auditorium Occ Summer Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  15,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  20,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Day,
  {38457a49-da6d-465e-87a6-de222e150fca}, ! Handle
  SecondarySchool Auditorium Occ Winter Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {371c673c-8fa7-4f5a-ae9f-14e7b3a31015}, ! Handle
  SecondarySchool Auditorium Occ Rule 1,  ! Name
  {30bc2959-65fd-4bc7-bd45-39bf6413a1f2}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d77a55f5-1b7b-4c1f-afb2-28fd489ddc48}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d77a55f5-1b7b-4c1f-afb2-28fd489ddc48}, ! Handle
  SecondarySchool Auditorium Occ Rule 1 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a2f63db8-5440-4e4f-bfd7-701b12ec0826}, ! Handle
  SecondarySchool Auditorium Occ Rule 2,  ! Name
  {30bc2959-65fd-4bc7-bd45-39bf6413a1f2}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {bbfe22b2-e8a2-4869-9817-722278cb4ea9}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bbfe22b2-e8a2-4869-9817-722278cb4ea9}, ! Handle
  SecondarySchool Auditorium Occ Rule 2 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  15,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  20,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {7c935585-955b-4c2d-9a4f-6acd006153b2}, ! Handle
  SecondarySchool Auditorium Occ Rule 3,  ! Name
  {30bc2959-65fd-4bc7-bd45-39bf6413a1f2}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {0495cc51-bfc8-4e26-9120-d70de980c121}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {0495cc51-bfc8-4e26-9120-d70de980c121}, ! Handle
  SecondarySchool Auditorium Occ Rule 3 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {31124e02-29f5-48d3-abbe-7ece75aa3ee9}, ! Handle
  SecondarySchool Auditorium Occ Rule 4,  ! Name
  {30bc2959-65fd-4bc7-bd45-39bf6413a1f2}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {654a4012-6c09-48f9-8255-22de00effcc0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {654a4012-6c09-48f9-8255-22de00effcc0}, ! Handle
  SecondarySchool Auditorium Occ Rule 4 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  19,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {4fa80eac-871e-462c-a038-741dd64dd811}, ! Handle
  SecondarySchool Auditorium Occ Rule 5,  ! Name
  {30bc2959-65fd-4bc7-bd45-39bf6413a1f2}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {1ddf51a7-5c41-42b1-986c-631a669833d7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {1ddf51a7-5c41-42b1-986c-631a669833d7}, ! Handle
  SecondarySchool Auditorium Occ Rule 5 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {cf59c81d-6b40-4b85-b116-79c0c0633da9}, ! Handle
  SecondarySchool Activity,               ! Name
  {d5eec071-604e-420f-9cea-ccb3b206a7d5}, ! Schedule Type Limits Name
  {28cf3717-ca6d-4733-9a0d-d1cb0dec59f3}, ! Default Day Schedule Name
  {7bff38b1-6651-4f47-af42-be7f42abe9bc}, ! Summer Design Day Schedule Name
  {711ff05a-ee38-4991-9b58-3ef82ef31f90}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d5eec071-604e-420f-9cea-ccb3b206a7d5}, !- Handle
  ActivityLevel 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {28cf3717-ca6d-4733-9a0d-d1cb0dec59f3}, ! Handle
  SecondarySchool Activity Default Schedule, ! Name
  {d5eec071-604e-420f-9cea-ccb3b206a7d5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7bff38b1-6651-4f47-af42-be7f42abe9bc}, ! Handle
  SecondarySchool Activity Summer Design Day, ! Name
  {d5eec071-604e-420f-9cea-ccb3b206a7d5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {711ff05a-ee38-4991-9b58-3ef82ef31f90}, ! Handle
  SecondarySchool Activity Winter Design Day, ! Name
  {d5eec071-604e-420f-9cea-ccb3b206a7d5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {37910c2d-e2d4-40fd-8a4b-158ea6e1ed61}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium Infiltration, !- Name
  {6ecdf801-a0e9-4c41-a798-99e17a8955d2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {c1dab43b-aa03-43ce-9eba-07d03c029f29}, ! Handle
  SecondarySchool Infil,                  ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  {d83b2225-0add-47e8-b221-1c63284bc421}, ! Default Day Schedule Name
  {26191b24-ef38-4450-9a82-e7421d491e49}, ! Summer Design Day Schedule Name
  {10c59443-4bcd-45ad-a170-a8e95908729a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d83b2225-0add-47e8-b221-1c63284bc421}, ! Handle
  SecondarySchool Infil Default Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {26191b24-ef38-4450-9a82-e7421d491e49}, ! Handle
  SecondarySchool Infil Summer Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {10c59443-4bcd-45ad-a170-a8e95908729a}, ! Handle
  SecondarySchool Infil Winter Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {fbb94d73-5df9-43a1-ac5e-e25b6af0eb4d}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b0b49a75-c2db-4ac8-83a6-64404a6d5692}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Auditorium Electric Equipment, !- Name
  {fbb94d73-5df9-43a1-ac5e-e25b6af0eb4d}, !- Electric Equipment Definition Name
  {6ecdf801-a0e9-4c41-a798-99e17a8955d2}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {b8743c64-95fd-4f18-bb33-10bb994fd5f9}, ! Handle
  SecondarySchool Bldg Equip,             ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  {02ec00aa-cc6a-4452-9620-60263643507e}, ! Default Day Schedule Name
  {5a733007-1a1a-427e-bf49-3045ea61ab68}, ! Summer Design Day Schedule Name
  {793d1234-8072-441d-a01d-36965724ee1f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {02ec00aa-cc6a-4452-9620-60263643507e}, ! Handle
  SecondarySchool Bldg Equip Default Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5a733007-1a1a-427e-bf49-3045ea61ab68}, ! Handle
  SecondarySchool Bldg Equip Summer Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Day,
  {793d1234-8072-441d-a01d-36965724ee1f}, ! Handle
  SecondarySchool Bldg Equip Winter Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Rule,
  {d5240b13-aced-448f-ab72-eb335218536e}, ! Handle
  SecondarySchool Bldg Equip Rule 1,      ! Name
  {b8743c64-95fd-4f18-bb33-10bb994fd5f9}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {958fd0e0-6f6d-4910-be89-30a59a2f18d1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {958fd0e0-6f6d-4910-be89-30a59a2f18d1}, ! Handle
  SecondarySchool Bldg Equip Rule 1 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Rule,
  {add70397-e9b3-498a-b901-76ddbdf7464c}, ! Handle
  SecondarySchool Bldg Equip Rule 2,      ! Name
  {b8743c64-95fd-4f18-bb33-10bb994fd5f9}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {58818fe8-d859-4b3d-8fe3-5599ad86d38c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {58818fe8-d859-4b3d-8fe3-5599ad86d38c}, ! Handle
  SecondarySchool Bldg Equip Rule 2 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Rule,
  {72f266c5-adbd-44be-b145-ee00df8baaa2}, ! Handle
  SecondarySchool Bldg Equip Rule 3,      ! Name
  {b8743c64-95fd-4f18-bb33-10bb994fd5f9}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {b391f10f-c4a6-467e-88ff-f90b69bdebb5}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {b391f10f-c4a6-467e-88ff-f90b69bdebb5}, ! Handle
  SecondarySchool Bldg Equip Rule 3 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {f962ed47-83e0-4415-8511-0c7b7cb1e5b7}, ! Handle
  SecondarySchool Bldg Equip Rule 4,      ! Name
  {b8743c64-95fd-4f18-bb33-10bb994fd5f9}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {71d6b25e-7b4e-42b7-a64f-c0076a7c4cc1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {71d6b25e-7b4e-42b7-a64f-c0076a7c4cc1}, ! Handle
  SecondarySchool Bldg Equip Rule 4 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.25,                                   ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25;                                   ! Value Until Time 3

OS:Schedule:Rule,
  {ede6f6ce-6b1e-4709-9dd7-c2b9e7517dee}, ! Handle
  SecondarySchool Bldg Equip Rule 5,      ! Name
  {b8743c64-95fd-4f18-bb33-10bb994fd5f9}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {e2b039f4-de5d-41c1-a308-222b140bfdb9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {e2b039f4-de5d-41c1-a308-222b140bfdb9}, ! Handle
  SecondarySchool Bldg Equip Rule 5 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {1a8c43e2-083d-4950-86a6-2d9a4fba5fc1}, ! Handle
  SecondarySchool HtgSetp,                ! Name
  {f7195f15-41a4-46ab-ae79-dc700a38b827}, ! Schedule Type Limits Name
  {031170e0-368e-451f-a454-dd32a769d6b8}, ! Default Day Schedule Name
  {05cc29f7-7b33-4d03-8b1b-e254f38dc8c4}, ! Summer Design Day Schedule Name
  {2e6265ff-5908-4e31-822d-9e61b94ebde9}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {f7195f15-41a4-46ab-ae79-dc700a38b827}, !- Handle
  Temperature 22,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {031170e0-368e-451f-a454-dd32a769d6b8}, ! Handle
  SecondarySchool HtgSetp Default Schedule, ! Name
  {f7195f15-41a4-46ab-ae79-dc700a38b827}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Day,
  {05cc29f7-7b33-4d03-8b1b-e254f38dc8c4}, ! Handle
  SecondarySchool HtgSetp Summer Design Day, ! Name
  {f7195f15-41a4-46ab-ae79-dc700a38b827}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {2e6265ff-5908-4e31-822d-9e61b94ebde9}, ! Handle
  SecondarySchool HtgSetp Winter Design Day, ! Name
  {f7195f15-41a4-46ab-ae79-dc700a38b827}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {145663a0-afd8-4e55-8779-b419449b4875}, ! Handle
  SecondarySchool HtgSetp Rule 1,         ! Name
  {1a8c43e2-083d-4950-86a6-2d9a4fba5fc1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4a306215-8676-4344-92f8-3ee8527ff669}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4a306215-8676-4344-92f8-3ee8527ff669}, ! Handle
  SecondarySchool HtgSetp Rule 1 Day Schedule, ! Name
  {f7195f15-41a4-46ab-ae79-dc700a38b827}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {84eb19f6-6d45-41ae-8a60-2ffeb9fb1897}, ! Handle
  SecondarySchool HtgSetp Rule 2,         ! Name
  {1a8c43e2-083d-4950-86a6-2d9a4fba5fc1}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {182ce307-c31e-40c9-8970-26e889095e6c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {182ce307-c31e-40c9-8970-26e889095e6c}, ! Handle
  SecondarySchool HtgSetp Rule 2 Day Schedule, ! Name
  {f7195f15-41a4-46ab-ae79-dc700a38b827}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {2293f91b-5604-43a3-87da-46e0d105e85c}, ! Handle
  SecondarySchool ClgSetp,                ! Name
  {9675df02-6492-46e2-97e5-ba731e2158ae}, ! Schedule Type Limits Name
  {9df6673e-d63d-460d-b264-d42fdd3738cb}, ! Default Day Schedule Name
  {9779d31c-e650-47a6-a233-e4f3ab7423ad}, ! Summer Design Day Schedule Name
  {becfc444-f2b3-4b96-896b-91797c579ed6}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {9675df02-6492-46e2-97e5-ba731e2158ae}, !- Handle
  Temperature 21,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9df6673e-d63d-460d-b264-d42fdd3738cb}, ! Handle
  SecondarySchool ClgSetp Default Schedule, ! Name
  {9675df02-6492-46e2-97e5-ba731e2158ae}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Day,
  {9779d31c-e650-47a6-a233-e4f3ab7423ad}, ! Handle
  SecondarySchool ClgSetp Summer Design Day, ! Name
  {9675df02-6492-46e2-97e5-ba731e2158ae}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Schedule:Day,
  {becfc444-f2b3-4b96-896b-91797c579ed6}, ! Handle
  SecondarySchool ClgSetp Winter Design Day, ! Name
  {9675df02-6492-46e2-97e5-ba731e2158ae}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  27;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {2823ec41-1540-4caa-a608-63877d188818}, ! Handle
  SecondarySchool ClgSetp Rule 1,         ! Name
  {2293f91b-5604-43a3-87da-46e0d105e85c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f3ef9b07-49ee-4feb-8017-6ca17e4c0d96}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f3ef9b07-49ee-4feb-8017-6ca17e4c0d96}, ! Handle
  SecondarySchool ClgSetp Rule 1 Day Schedule, ! Name
  {9675df02-6492-46e2-97e5-ba731e2158ae}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {98dea1b6-208b-4376-a90b-73b3bf8be1b1}, ! Handle
  SecondarySchool ClgSetp Rule 2,         ! Name
  {2293f91b-5604-43a3-87da-46e0d105e85c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f52a48e1-3c78-4cec-a488-addaba90ba02}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {f52a48e1-3c78-4cec-a488-addaba90ba02}, ! Handle
  SecondarySchool ClgSetp Rule 2 Day Schedule, ! Name
  {9675df02-6492-46e2-97e5-ba731e2158ae}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:SpaceType,
  {6c4a3f47-12e8-451c-a16d-cd71ca65757b}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria, !- Name
  ,                                       !- Default Construction Set Name
  {6196397a-8b23-4669-819a-2de74250329b}, !- Default Schedule Set Name
  {2a20e955-bcaa-413e-9bb6-4b212b99514f}, !- Group Rendering Name
  {5911b39a-a11f-4def-80b9-5713db5cf76f}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {2a20e955-bcaa-413e-9bb6-4b212b99514f}, !- Handle
  Rendering Color 2,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6196397a-8b23-4669-819a-2de74250329b}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b14cb036-6a27-45ac-bca0-40cccedd0b67}, !- Number of People Schedule Name
  {cf59c81d-6b40-4b85-b116-79c0c0633da9}, !- People Activity Level Schedule Name
  {67575165-301e-4c0c-b773-db322411288e}, !- Lighting Schedule Name
  {b8743c64-95fd-4f18-bb33-10bb994fd5f9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1dab43b-aa03-43ce-9eba-07d03c029f29}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {294e0962-fc72-43a3-b32b-1593de8591be}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.423639958391,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6b936c76-87d6-41c9-bc57-f5556857b9cb}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria Lights, !- Name
  {294e0962-fc72-43a3-b32b-1593de8591be}, !- Lights Definition Name
  {6c4a3f47-12e8-451c-a16d-cd71ca65757b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5911b39a-a11f-4def-80b9-5713db5cf76f}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6c6299c3-74a6-4189-a316-ab53191b5226}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8b325160-1dad-425e-b224-3f87a6587f75}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria People, !- Name
  {6c6299c3-74a6-4189-a316-ab53191b5226}, !- People Definition Name
  {6c4a3f47-12e8-451c-a16d-cd71ca65757b}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {b14cb036-6a27-45ac-bca0-40cccedd0b67}, ! Handle
  SecondarySchool Bldg Occ,               ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  {438928fe-2c8f-4588-9a8e-4b631ca6b7b1}, ! Default Day Schedule Name
  {3a1b17db-c62c-444f-b9d5-30963e1d93ab}, ! Summer Design Day Schedule Name
  {0bbc68bc-da2f-405f-901e-a38a91fdb550}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {438928fe-2c8f-4588-9a8e-4b631ca6b7b1}, ! Handle
  SecondarySchool Bldg Occ Default Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {3a1b17db-c62c-444f-b9d5-30963e1d93ab}, ! Handle
  SecondarySchool Bldg Occ Summer Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {0bbc68bc-da2f-405f-901e-a38a91fdb550}, ! Handle
  SecondarySchool Bldg Occ Winter Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {31a96fd7-401c-41ee-a235-1da5b879f688}, ! Handle
  SecondarySchool Bldg Occ Rule 1,        ! Name
  {b14cb036-6a27-45ac-bca0-40cccedd0b67}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {fc6806af-eb3c-47a0-bac6-f0a4bb7e7469}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fc6806af-eb3c-47a0-bac6-f0a4bb7e7469}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {43fb7f14-7888-4eb7-bbc5-3c9c5348eabd}, ! Handle
  SecondarySchool Bldg Occ Rule 2,        ! Name
  {b14cb036-6a27-45ac-bca0-40cccedd0b67}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {67160716-d986-41dc-b225-90af460d13aa}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {67160716-d986-41dc-b225-90af460d13aa}, ! Handle
  SecondarySchool Bldg Occ Rule 2 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {2fd120e7-8bdb-46f5-85c5-d8e9da60bfea}, ! Handle
  SecondarySchool Bldg Occ Rule 3,        ! Name
  {b14cb036-6a27-45ac-bca0-40cccedd0b67}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {cc5c48cd-f2e1-4b6a-b1dc-207745b9a2dc}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {cc5c48cd-f2e1-4b6a-b1dc-207745b9a2dc}, ! Handle
  SecondarySchool Bldg Occ Rule 3 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {eded2b08-6544-4916-ac94-ff20316c386a}, ! Handle
  SecondarySchool Bldg Occ Rule 4,        ! Name
  {b14cb036-6a27-45ac-bca0-40cccedd0b67}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {b6a9133e-4c9b-4f4a-827c-7be41a134394}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {b6a9133e-4c9b-4f4a-827c-7be41a134394}, ! Handle
  SecondarySchool Bldg Occ Rule 4 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {6d804768-e32b-44e0-b730-aa77a2b20f29}, ! Handle
  SecondarySchool Bldg Occ Rule 5,        ! Name
  {b14cb036-6a27-45ac-bca0-40cccedd0b67}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {efb77f36-dc38-4ed5-86cf-5ac1a895bf93}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {efb77f36-dc38-4ed5-86cf-5ac1a895bf93}, ! Handle
  SecondarySchool Bldg Occ Rule 5 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {944584e7-be82-4da8-afc5-aa558b371290}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria Infiltration, !- Name
  {6c4a3f47-12e8-451c-a16d-cd71ca65757b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c2310671-9514-4936-9332-de60fae56f00}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  19.2673996459104,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8c33980d-4901-44fc-ad03-089d89acfb24}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Cafeteria Electric Equipment, !- Name
  {c2310671-9514-4936-9332-de60fae56f00}, !- Electric Equipment Definition Name
  {6c4a3f47-12e8-451c-a16d-cd71ca65757b}; !- Space or SpaceType Name

OS:SpaceType,
  {cc6d1c7c-c43a-4a38-9692-e7f9a836303d}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom, !- Name
  ,                                       !- Default Construction Set Name
  {1c141cd3-6ee4-416c-9a7c-8cf8e1de3543}, !- Default Schedule Set Name
  {b57a39fd-bf88-4a5f-bee9-b7365a2555a8}, !- Group Rendering Name
  {6dc76661-9a70-4a40-92bb-ea2d5464b9d5}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {b57a39fd-bf88-4a5f-bee9-b7365a2555a8}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1c141cd3-6ee4-416c-9a7c-8cf8e1de3543}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b14cb036-6a27-45ac-bca0-40cccedd0b67}, !- Number of People Schedule Name
  {cf59c81d-6b40-4b85-b116-79c0c0633da9}, !- People Activity Level Schedule Name
  {67575165-301e-4c0c-b773-db322411288e}, !- Lighting Schedule Name
  {b8743c64-95fd-4f18-bb33-10bb994fd5f9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1dab43b-aa03-43ce-9eba-07d03c029f29}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bb9c10b1-1470-41f6-8715-222c83654bb2}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1452f461-7f79-4b2b-9984-64edb1000b48}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom Lights, !- Name
  {bb9c10b1-1470-41f6-8715-222c83654bb2}, !- Lights Definition Name
  {cc6d1c7c-c43a-4a38-9692-e7f9a836303d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6dc76661-9a70-4a40-92bb-ea2d5464b9d5}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {54e8ff2a-b45e-4bba-99ce-efc597ef2f26}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {927f8ea0-37d2-47b6-8d5f-07b6a63a0c44}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom People, !- Name
  {54e8ff2a-b45e-4bba-99ce-efc597ef2f26}, !- People Definition Name
  {cc6d1c7c-c43a-4a38-9692-e7f9a836303d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6f37dd4f-74f8-4719-8586-d7b489b586df}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom Infiltration, !- Name
  {cc6d1c7c-c43a-4a38-9692-e7f9a836303d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {30dab9ca-880e-40a6-97d4-fcaa315201f5}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {07e2d211-7505-424e-82db-87658ce23a90}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom Electric Equipment, !- Name
  {30dab9ca-880e-40a6-97d4-fcaa315201f5}, !- Electric Equipment Definition Name
  {cc6d1c7c-c43a-4a38-9692-e7f9a836303d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ace89501-d800-49df-ba28-2a0ec06fbd24}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Classroom Thermostat, !- Name
  {1a8c43e2-083d-4950-86a6-2d9a4fba5fc1}, !- Heating Setpoint Temperature Schedule Name
  {2293f91b-5604-43a3-87da-46e0d105e85c}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e8613de2-636e-4cff-ae81-6e9d884cd15a}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor, !- Name
  ,                                       !- Default Construction Set Name
  {94a6196f-5776-4b93-840f-a7942489ee80}, !- Default Schedule Set Name
  {c0d797d5-9933-413d-82cc-287d7b62e059}, !- Group Rendering Name
  {5f9c255a-2226-40ae-8d49-d8e75f0ddacd}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {c0d797d5-9933-413d-82cc-287d7b62e059}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {94a6196f-5776-4b93-840f-a7942489ee80}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b14cb036-6a27-45ac-bca0-40cccedd0b67}, !- Number of People Schedule Name
  {cf59c81d-6b40-4b85-b116-79c0c0633da9}, !- People Activity Level Schedule Name
  {67575165-301e-4c0c-b773-db322411288e}, !- Lighting Schedule Name
  {b8743c64-95fd-4f18-bb33-10bb994fd5f9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1dab43b-aa03-43ce-9eba-07d03c029f29}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7359f7c2-95fe-4309-b0c8-f7f8125ec80d}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.25696295837036,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {22dd2bb9-06d5-43a5-947f-febe014879eb}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor Lights, !- Name
  {7359f7c2-95fe-4309-b0c8-f7f8125ec80d}, !- Lights Definition Name
  {e8613de2-636e-4cff-ae81-6e9d884cd15a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5f9c255a-2226-40ae-8d49-d8e75f0ddacd}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {69392ed6-32b1-49fc-998a-090a69b8a126}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.100212005979568,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6c03f100-cedb-4173-94ca-6ddaf7fcc6d3}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor People, !- Name
  {69392ed6-32b1-49fc-998a-090a69b8a126}, !- People Definition Name
  {e8613de2-636e-4cff-ae81-6e9d884cd15a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {134ec833-261d-439b-b82c-cda6d02b73d5}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor Infiltration, !- Name
  {e8613de2-636e-4cff-ae81-6e9d884cd15a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f8f8bd8d-fc18-4be8-b0d0-2175c8fcc385}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6582428b-8800-497d-9838-3609d41ec979}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Corridor Electric Equipment, !- Name
  {f8f8bd8d-fc18-4be8-b0d0-2175c8fcc385}, !- Electric Equipment Definition Name
  {e8613de2-636e-4cff-ae81-6e9d884cd15a}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {4c8a6b9b-2a3a-4bff-8eb4-0673f49a539c}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen, ! Name
  {85b7b5ae-ee9e-44e4-85b0-fa4300d68f69}, ! Schedule Type Limits Name
  {c1e8f092-e03b-419a-aec2-4c243399c568}, ! Default Day Schedule Name
  {73554a72-578e-41fb-9d40-bea7d2c527a3}, ! Summer Design Day Schedule Name
  {6922c748-e325-4a90-84d5-fba6dada3925}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {85b7b5ae-ee9e-44e4-85b0-fa4300d68f69}, !- Handle
  Temperature 29,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c1e8f092-e03b-419a-aec2-4c243399c568}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule, ! Name
  {85b7b5ae-ee9e-44e4-85b0-fa4300d68f69}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {73554a72-578e-41fb-9d40-bea7d2c527a3}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Summer Design Day, ! Name
  {85b7b5ae-ee9e-44e4-85b0-fa4300d68f69}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {6922c748-e325-4a90-84d5-fba6dada3925}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Winter Design Day, ! Name
  {85b7b5ae-ee9e-44e4-85b0-fa4300d68f69}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {7d29cede-a98a-4912-aa87-b78bee6c6a17}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen, ! Name
  {1854ebf6-c4b4-44cb-b742-c662fe1a8110}, ! Schedule Type Limits Name
  {200b4bcc-0b08-42ba-accc-7f080d8eed1b}, ! Default Day Schedule Name
  {e0cea2dc-aa5f-4350-97d7-7768ebb55927}, ! Summer Design Day Schedule Name
  {093c6c36-ea01-4496-8188-9ae312486b95}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {1854ebf6-c4b4-44cb-b742-c662fe1a8110}, !- Handle
  Temperature 27,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {200b4bcc-0b08-42ba-accc-7f080d8eed1b}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule, ! Name
  {1854ebf6-c4b4-44cb-b742-c662fe1a8110}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e0cea2dc-aa5f-4350-97d7-7768ebb55927}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Summer Design Day, ! Name
  {1854ebf6-c4b4-44cb-b742-c662fe1a8110}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Day,
  {093c6c36-ea01-4496-8188-9ae312486b95}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Winter Design Day, ! Name
  {1854ebf6-c4b4-44cb-b742-c662fe1a8110}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  27;                                     ! Value Until Time 1

OS:SpaceType,
  {559dbf03-95e5-4173-9d91-6c013fba6786}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym,      !- Name
  ,                                       !- Default Construction Set Name
  {a34c96a0-1d3f-4b82-bb1f-46fcd8ea4ce2}, !- Default Schedule Set Name
  {924bda6f-e631-4a5c-bf8a-401e94e01cea}, !- Group Rendering Name
  {d54918e1-61d0-4581-a47f-686e17b0f55f}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {924bda6f-e631-4a5c-bf8a-401e94e01cea}, !- Handle
  Rendering Color 5,                      !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a34c96a0-1d3f-4b82-bb1f-46fcd8ea4ce2}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {aba60c73-4ec8-4183-8ce5-d44bdaed47dc}, !- Number of People Schedule Name
  {cf59c81d-6b40-4b85-b116-79c0c0633da9}, !- People Activity Level Schedule Name
  {67575165-301e-4c0c-b773-db322411288e}, !- Lighting Schedule Name
  {b8743c64-95fd-4f18-bb33-10bb994fd5f9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1dab43b-aa03-43ce-9eba-07d03c029f29}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {046a9020-2a97-4c5a-89ed-ac2d33bc2804}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4097450417123,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {010a53ea-7b12-4501-8309-c6861859502c}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym Lights, !- Name
  {046a9020-2a97-4c5a-89ed-ac2d33bc2804}, !- Lights Definition Name
  {559dbf03-95e5-4173-9d91-6c013fba6786}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d54918e1-61d0-4581-a47f-686e17b0f55f}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a7ccf9f5-5eb9-49f2-ad92-48f1019f17a4}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5c25dd08-c326-443c-9da1-c255c34f789c}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym People, !- Name
  {a7ccf9f5-5eb9-49f2-ad92-48f1019f17a4}, !- People Definition Name
  {559dbf03-95e5-4173-9d91-6c013fba6786}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {aba60c73-4ec8-4183-8ce5-d44bdaed47dc}, ! Handle
  SecondarySchool Gym Occ,                ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  {2caf526a-6a50-4032-9009-86c1a60afe45}, ! Default Day Schedule Name
  {b9d46d98-f054-469f-8caf-a4b8829eeb39}, ! Summer Design Day Schedule Name
  {54bf02a1-d4b1-4ea4-a85d-9dc74d0ac0d2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2caf526a-6a50-4032-9009-86c1a60afe45}, ! Handle
  SecondarySchool Gym Occ Default Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {b9d46d98-f054-469f-8caf-a4b8829eeb39}, ! Handle
  SecondarySchool Gym Occ Summer Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {54bf02a1-d4b1-4ea4-a85d-9dc74d0ac0d2}, ! Handle
  SecondarySchool Gym Occ Winter Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a4284a6e-4952-4acc-b593-d5db066395e2}, ! Handle
  SecondarySchool Gym Occ Rule 1,         ! Name
  {aba60c73-4ec8-4183-8ce5-d44bdaed47dc}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {bf339f2a-0a51-4da1-85fc-a644d60c92fb}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bf339f2a-0a51-4da1-85fc-a644d60c92fb}, ! Handle
  SecondarySchool Gym Occ Rule 1 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {dc76e260-a955-4c7b-8a81-a65199796455}, ! Handle
  SecondarySchool Gym Occ Rule 2,         ! Name
  {aba60c73-4ec8-4183-8ce5-d44bdaed47dc}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {1ac50192-68ad-49e9-883c-e7fdac5f9de9}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1ac50192-68ad-49e9-883c-e7fdac5f9de9}, ! Handle
  SecondarySchool Gym Occ Rule 2 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {4ff0c68f-2db1-410e-b45e-bdab0f94df6b}, ! Handle
  SecondarySchool Gym Occ Rule 3,         ! Name
  {aba60c73-4ec8-4183-8ce5-d44bdaed47dc}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {7ef39ac7-b6f5-42fa-9b8b-774d2f676829}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {7ef39ac7-b6f5-42fa-9b8b-774d2f676829}, ! Handle
  SecondarySchool Gym Occ Rule 3 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {80c3ff56-8e74-48c7-8dd8-a5352e47e675}, ! Handle
  SecondarySchool Gym Occ Rule 4,         ! Name
  {aba60c73-4ec8-4183-8ce5-d44bdaed47dc}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {3fa3f9cd-04a2-4a96-b380-45217a1e98ae}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {3fa3f9cd-04a2-4a96-b380-45217a1e98ae}, ! Handle
  SecondarySchool Gym Occ Rule 4 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {51735879-11b5-45a1-8a56-ff87ea8b3544}, ! Handle
  SecondarySchool Gym Occ Rule 5,         ! Name
  {aba60c73-4ec8-4183-8ce5-d44bdaed47dc}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {c6392e31-bc6e-45cc-9524-1dd96650152d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {c6392e31-bc6e-45cc-9524-1dd96650152d}, ! Handle
  SecondarySchool Gym Occ Rule 5 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e1e4df74-db58-40e8-b4ca-2462ed361799}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym Infiltration, !- Name
  {559dbf03-95e5-4173-9d91-6c013fba6786}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5921dd3e-2695-4a87-9ae8-0dcee7d2b8f3}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d6c5438b-2895-496c-9f88-dddf5614e9ce}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Gym Electric Equipment, !- Name
  {5921dd3e-2695-4a87-9ae8-0dcee7d2b8f3}, !- Electric Equipment Definition Name
  {559dbf03-95e5-4173-9d91-6c013fba6786}; !- Space or SpaceType Name

OS:SpaceType,
  {eb520152-d1ff-42b3-b580-fd1640cc75f4}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen,  !- Name
  ,                                       !- Default Construction Set Name
  {e4c8378e-ad7c-4b77-acc1-ef44d78bef45}, !- Default Schedule Set Name
  {eb90a92c-852e-43a9-b664-d44f1b2eb352}, !- Group Rendering Name
  {1051b498-e8bc-4479-9619-d700eaf6369e}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {eb90a92c-852e-43a9-b664-d44f1b2eb352}, !- Handle
  Rendering Color 6,                      !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e4c8378e-ad7c-4b77-acc1-ef44d78bef45}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b14cb036-6a27-45ac-bca0-40cccedd0b67}, !- Number of People Schedule Name
  {cf59c81d-6b40-4b85-b116-79c0c0633da9}, !- People Activity Level Schedule Name
  {67575165-301e-4c0c-b773-db322411288e}, !- Lighting Schedule Name
  {646288e1-dc73-42ee-98b5-836add71fa0c}, !- Electric Equipment Schedule Name
  {60b8937d-5fc1-44cf-9de5-a49ef891a24b}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1dab43b-aa03-43ce-9eba-07d03c029f29}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d197f06b-0b60-444f-8b04-d5d587538877}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5822b065-b623-4ee5-93b6-6a7357a400c4}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Lights, !- Name
  {d197f06b-0b60-444f-8b04-d5d587538877}, !- Lights Definition Name
  {eb520152-d1ff-42b3-b580-fd1640cc75f4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1051b498-e8bc-4479-9619-d700eaf6369e}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0455baec-20e9-4eed-949a-533c333b634f}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.166625333250667,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3c42c9f9-55b5-4277-9bc2-5fc9f053dec0}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen People, !- Name
  {0455baec-20e9-4eed-949a-533c333b634f}, !- People Definition Name
  {eb520152-d1ff-42b3-b580-fd1640cc75f4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3d95ac88-63d9-4c59-b8b1-9d378186e101}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Infiltration, !- Name
  {eb520152-d1ff-42b3-b580-fd1640cc75f4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {63687aa7-7c25-42ea-beb9-3509243fa991}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  222.274750105056,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3cd2bedb-b596-4baf-87eb-05f1429c9f3c}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Electric Equipment, !- Name
  {63687aa7-7c25-42ea-beb9-3509243fa991}, !- Electric Equipment Definition Name
  {eb520152-d1ff-42b3-b580-fd1640cc75f4}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {646288e1-dc73-42ee-98b5-836add71fa0c}, ! Handle
  SecondarySchool Kitchen Equip,          ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  {81d11505-b8d4-4846-823a-e19d498d439b}, ! Default Day Schedule Name
  {ee47f666-ca93-4694-b71e-e56290ac66dc}, ! Summer Design Day Schedule Name
  {2975e91a-0513-4ef9-a4da-3a1b14a9772f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {81d11505-b8d4-4846-823a-e19d498d439b}, ! Handle
  SecondarySchool Kitchen Equip Default Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {ee47f666-ca93-4694-b71e-e56290ac66dc}, ! Handle
  SecondarySchool Kitchen Equip Summer Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Day,
  {2975e91a-0513-4ef9-a4da-3a1b14a9772f}, ! Handle
  SecondarySchool Kitchen Equip Winter Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {d3edcda6-8b21-485d-83f4-2aa3e234f0e1}, ! Handle
  SecondarySchool Kitchen Equip Rule 1,   ! Name
  {646288e1-dc73-42ee-98b5-836add71fa0c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {29d128af-716f-40c6-b4ed-438eb997e67a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {29d128af-716f-40c6-b4ed-438eb997e67a}, ! Handle
  SecondarySchool Kitchen Equip Rule 1 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {4b787ea6-4b64-431b-a3cc-44a26b4c9c67}, ! Handle
  SecondarySchool Kitchen Equip Rule 2,   ! Name
  {646288e1-dc73-42ee-98b5-836add71fa0c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {599f4281-468d-4ffd-9755-c27a6615b456}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {599f4281-468d-4ffd-9755-c27a6615b456}, ! Handle
  SecondarySchool Kitchen Equip Rule 2 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Rule,
  {0ae48a8b-7095-4829-a5df-0da32c14f5a1}, ! Handle
  SecondarySchool Kitchen Equip Rule 3,   ! Name
  {646288e1-dc73-42ee-98b5-836add71fa0c}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {fa590033-1183-42eb-92d2-90ab1d3f17c9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {fa590033-1183-42eb-92d2-90ab1d3f17c9}, ! Handle
  SecondarySchool Kitchen Equip Rule 3 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {28f40287-b569-49ce-9620-475e93e3ea60}, ! Handle
  SecondarySchool Kitchen Equip Rule 4,   ! Name
  {646288e1-dc73-42ee-98b5-836add71fa0c}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {74e3ed9a-e9da-42ec-8fcd-2b18e3b40680}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {74e3ed9a-e9da-42ec-8fcd-2b18e3b40680}, ! Handle
  SecondarySchool Kitchen Equip Rule 4 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.13,                                   ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.13,                                   ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Rule,
  {10b60cd0-0090-407e-ae41-e1e624e6cd09}, ! Handle
  SecondarySchool Kitchen Equip Rule 5,   ! Name
  {646288e1-dc73-42ee-98b5-836add71fa0c}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {3b5801f3-23f9-4e19-9ead-0b4e55a1ea56}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {3b5801f3-23f9-4e19-9ead-0b4e55a1ea56}, ! Handle
  SecondarySchool Kitchen Equip Rule 5 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:GasEquipment:Definition,
  {04666530-a9a8-4809-9f53-49b7df04bf40}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1119.56425542288,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {7d5d9b9f-d4ed-41cb-a76f-0453e23a71a9}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Kitchen Gas Equipment, !- Name
  {04666530-a9a8-4809-9f53-49b7df04bf40}, !- Gas Equipment Definition Name
  {eb520152-d1ff-42b3-b580-fd1640cc75f4}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {60b8937d-5fc1-44cf-9de5-a49ef891a24b}, ! Handle
  SecondarySchool Kitchen Gas,            ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  {39101ca0-96a9-41c7-ae43-e80bcc0d2f6e}, ! Default Day Schedule Name
  {f0e346b1-fb72-4ee3-a94d-928437050dc7}, ! Summer Design Day Schedule Name
  {3ae5b037-70a5-4af8-ac79-1e7324dd4afb}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {39101ca0-96a9-41c7-ae43-e80bcc0d2f6e}, ! Handle
  SecondarySchool Kitchen Gas Default Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {f0e346b1-fb72-4ee3-a94d-928437050dc7}, ! Handle
  SecondarySchool Kitchen Gas Summer Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Day,
  {3ae5b037-70a5-4af8-ac79-1e7324dd4afb}, ! Handle
  SecondarySchool Kitchen Gas Winter Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {10877615-6eaa-44a1-9a21-ba31c20de569}, ! Handle
  SecondarySchool Kitchen Gas Rule 1,     ! Name
  {60b8937d-5fc1-44cf-9de5-a49ef891a24b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {162ef431-a741-4d71-860a-f279c8eae0d4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {162ef431-a741-4d71-860a-f279c8eae0d4}, ! Handle
  SecondarySchool Kitchen Gas Rule 1 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {e55270b2-44c2-40b9-aad2-b78fa74a4630}, ! Handle
  SecondarySchool Kitchen Gas Rule 2,     ! Name
  {60b8937d-5fc1-44cf-9de5-a49ef891a24b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {bf8dcf60-5e5f-4ab9-a89d-a275aa98d742}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bf8dcf60-5e5f-4ab9-a89d-a275aa98d742}, ! Handle
  SecondarySchool Kitchen Gas Rule 2 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Rule,
  {2495cc4a-0da0-4710-b5b5-48723806c857}, ! Handle
  SecondarySchool Kitchen Gas Rule 3,     ! Name
  {60b8937d-5fc1-44cf-9de5-a49ef891a24b}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {df93cfce-b0f7-4411-9950-85a11cc8e714}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {df93cfce-b0f7-4411-9950-85a11cc8e714}, ! Handle
  SecondarySchool Kitchen Gas Rule 3 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {81919f15-f380-44de-8b3c-94627f9823d7}, ! Handle
  SecondarySchool Kitchen Gas Rule 4,     ! Name
  {60b8937d-5fc1-44cf-9de5-a49ef891a24b}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {008f47ce-3eea-467f-be55-c97ec9e6da9c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {008f47ce-3eea-467f-be55-c97ec9e6da9c}, ! Handle
  SecondarySchool Kitchen Gas Rule 4 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Rule,
  {189e8750-909b-44f9-8101-afc7553b6d8c}, ! Handle
  SecondarySchool Kitchen Gas Rule 5,     ! Name
  {60b8937d-5fc1-44cf-9de5-a49ef891a24b}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {e1ab4dd3-e19f-473e-9de3-c8b98f926eea}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {e1ab4dd3-e19f-473e-9de3-c8b98f926eea}, ! Handle
  SecondarySchool Kitchen Gas Rule 5 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:SpaceType,
  {071b5a70-4b86-4f6f-b3bc-57b3379b8b55}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library,  !- Name
  ,                                       !- Default Construction Set Name
  {e4dfb370-461d-49a3-8709-0c7054c93c63}, !- Default Schedule Set Name
  {06e6850f-73a0-4e13-bf7b-551dcb6a69dd}, !- Group Rendering Name
  {e81ea6b4-b5b0-4d78-82b4-d0bbd884cc8b}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {06e6850f-73a0-4e13-bf7b-551dcb6a69dd}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e4dfb370-461d-49a3-8709-0c7054c93c63}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b14cb036-6a27-45ac-bca0-40cccedd0b67}, !- Number of People Schedule Name
  {cf59c81d-6b40-4b85-b116-79c0c0633da9}, !- People Activity Level Schedule Name
  {67575165-301e-4c0c-b773-db322411288e}, !- Lighting Schedule Name
  {b8743c64-95fd-4f18-bb33-10bb994fd5f9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1dab43b-aa03-43ce-9eba-07d03c029f29}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {714401dc-d294-4447-acdf-68d68b7b7614}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.3611438333988,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0ee5f188-6a87-4070-8d2a-128916b5076b}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library Lights, !- Name
  {714401dc-d294-4447-acdf-68d68b7b7614}, !- Lights Definition Name
  {071b5a70-4b86-4f6f-b3bc-57b3379b8b55}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e81ea6b4-b5b0-4d78-82b4-d0bbd884cc8b}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f6f3fcbe-e53a-4055-819a-85b98902a2ef}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.229701848292585,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8df2a918-486b-49d6-a2d5-db8caf91e853}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library People, !- Name
  {f6f3fcbe-e53a-4055-819a-85b98902a2ef}, !- People Definition Name
  {071b5a70-4b86-4f6f-b3bc-57b3379b8b55}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9ed3c08a-c19d-4087-8d8d-0e4a795682ae}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library Infiltration, !- Name
  {071b5a70-4b86-4f6f-b3bc-57b3379b8b55}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {fca2bca0-74ec-4513-8fb2-26bb96df6d7e}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1204ab8f-dc67-4d90-9022-04695774d648}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Library Electric Equipment, !- Name
  {fca2bca0-74ec-4513-8fb2-26bb96df6d7e}, !- Electric Equipment Definition Name
  {071b5a70-4b86-4f6f-b3bc-57b3379b8b55}; !- Space or SpaceType Name

OS:SpaceType,
  {cbb6927d-812a-4036-b4dc-3ded08880e31}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Lobby,    !- Name
  ,                                       !- Default Construction Set Name
  {dd0a8b9c-2889-4a04-b442-7a9d4f402930}, !- Default Schedule Set Name
  {43b02a15-a15d-4164-86bf-4f67e428b79a}, !- Group Rendering Name
  {fd8c6e4a-09d0-42fb-84bd-19144d6cd6ee}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {43b02a15-a15d-4164-86bf-4f67e428b79a}, !- Handle
  Rendering Color 8,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {dd0a8b9c-2889-4a04-b442-7a9d4f402930}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {67575165-301e-4c0c-b773-db322411288e}, !- Lighting Schedule Name
  {b8743c64-95fd-4f18-bb33-10bb994fd5f9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1dab43b-aa03-43ce-9eba-07d03c029f29}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1928856a-5f92-439c-b030-88c7c48d6acf}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.0555796667149,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e943cafe-c76a-4348-8ac2-7153ef1c1912}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Lobby Lights, !- Name
  {1928856a-5f92-439c-b030-88c7c48d6acf}, !- Lights Definition Name
  {cbb6927d-812a-4036-b4dc-3ded08880e31}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fd8c6e4a-09d0-42fb-84bd-19144d6cd6ee}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {dd4c7288-6969-4b39-8c10-10c32a251388}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Lobby Infiltration, !- Name
  {cbb6927d-812a-4036-b4dc-3ded08880e31}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b0113ae7-1c2e-434c-95b8-73cf2879d613}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cda57eac-d4bb-48f4-ab8e-e09cd9d6f1f7}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Lobby Electric Equipment, !- Name
  {b0113ae7-1c2e-434c-95b8-73cf2879d613}, !- Electric Equipment Definition Name
  {cbb6927d-812a-4036-b4dc-3ded08880e31}; !- Space or SpaceType Name

OS:SpaceType,
  {7ea57542-fa52-4cbb-979f-e3d1824817ce}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical, !- Name
  ,                                       !- Default Construction Set Name
  {1d05a885-bbf3-4299-ad7b-a53f9d2f0c76}, !- Default Schedule Set Name
  {d05a969d-92be-4562-8f2f-e2f3b0f7ea48}, !- Group Rendering Name
  {612a2192-b0d4-40b1-b967-1161732441bc}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {d05a969d-92be-4562-8f2f-e2f3b0f7ea48}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1d05a885-bbf3-4299-ad7b-a53f9d2f0c76}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b14cb036-6a27-45ac-bca0-40cccedd0b67}, !- Number of People Schedule Name
  {cf59c81d-6b40-4b85-b116-79c0c0633da9}, !- People Activity Level Schedule Name
  {67575165-301e-4c0c-b773-db322411288e}, !- Lighting Schedule Name
  {b8743c64-95fd-4f18-bb33-10bb994fd5f9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1dab43b-aa03-43ce-9eba-07d03c029f29}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0580856c-e515-4d10-ad2c-44778df46370}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c4b954b0-bb74-46de-be42-15582cd4c71d}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical Lights, !- Name
  {0580856c-e515-4d10-ad2c-44778df46370}, !- Lights Definition Name
  {7ea57542-fa52-4cbb-979f-e3d1824817ce}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {612a2192-b0d4-40b1-b967-1161732441bc}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9fea3cc6-8dbd-4674-8127-5d9b93bc7022}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a7809783-d28f-46b1-8407-0e9434b0fd50}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical People, !- Name
  {9fea3cc6-8dbd-4674-8127-5d9b93bc7022}, !- People Definition Name
  {7ea57542-fa52-4cbb-979f-e3d1824817ce}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1b4110b7-5508-43ee-a589-cf249c768b66}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical Infiltration, !- Name
  {7ea57542-fa52-4cbb-979f-e3d1824817ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {38359218-8929-418d-a650-6ea97456076d}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f4c392da-2142-41e5-ba49-3c2e0306f44f}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Mechanical Electric Equipment, !- Name
  {38359218-8929-418d-a650-6ea97456076d}, !- Electric Equipment Definition Name
  {7ea57542-fa52-4cbb-979f-e3d1824817ce}; !- Space or SpaceType Name

OS:SpaceType,
  {4dec83bb-7369-4af0-b906-942cdd5cd3c9}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office,   !- Name
  ,                                       !- Default Construction Set Name
  {d919afd1-bd8a-4e8d-b70a-2362134ac0b3}, !- Default Schedule Set Name
  {da79cb41-6314-4e8d-9811-2c60f360a1cd}, !- Group Rendering Name
  {4c9ec0a2-0173-4e00-ab2b-4564be75ec79}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {da79cb41-6314-4e8d-9811-2c60f360a1cd}, !- Handle
  Rendering Color 10,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d919afd1-bd8a-4e8d-b70a-2362134ac0b3}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61b6e8b6-ca2a-4d10-afc0-1fe549d67c52}, !- Number of People Schedule Name
  {cf59c81d-6b40-4b85-b116-79c0c0633da9}, !- People Activity Level Schedule Name
  {67575165-301e-4c0c-b773-db322411288e}, !- Lighting Schedule Name
  {b8743c64-95fd-4f18-bb33-10bb994fd5f9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1dab43b-aa03-43ce-9eba-07d03c029f29}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d10796fd-008d-4720-b68e-70e125268d5a}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.1285124792472,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {80273885-fcbf-46db-827d-c839e6a22b79}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office Lights, !- Name
  {d10796fd-008d-4720-b68e-70e125268d5a}, !- Lights Definition Name
  {4dec83bb-7369-4af0-b906-942cdd5cd3c9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4c9ec0a2-0173-4e00-ab2b-4564be75ec79}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {131fb451-cb40-4dfd-8dae-a6dc83fe229f}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {40a3d43d-aff8-4714-863e-7203fa568ee8}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office People, !- Name
  {131fb451-cb40-4dfd-8dae-a6dc83fe229f}, !- People Definition Name
  {4dec83bb-7369-4af0-b906-942cdd5cd3c9}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {61b6e8b6-ca2a-4d10-afc0-1fe549d67c52}, ! Handle
  SecondarySchool Office Occ,             ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  {e599a1c4-db4c-4c26-bbf6-ce70fefbb6f6}, ! Default Day Schedule Name
  {65247054-ee01-48e5-bb91-0755a753a965}, ! Summer Design Day Schedule Name
  {42f23ad5-fe68-4bb2-a190-5cb86d09bcc2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e599a1c4-db4c-4c26-bbf6-ce70fefbb6f6}, ! Handle
  SecondarySchool Office Occ Default Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {65247054-ee01-48e5-bb91-0755a753a965}, ! Handle
  SecondarySchool Office Occ Summer Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {42f23ad5-fe68-4bb2-a190-5cb86d09bcc2}, ! Handle
  SecondarySchool Office Occ Winter Design Day, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c8bbba11-e548-4f93-ba03-5403c4fdf2c1}, ! Handle
  SecondarySchool Office Occ Rule 1,      ! Name
  {61b6e8b6-ca2a-4d10-afc0-1fe549d67c52}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {978172e2-1386-4dab-a75b-47c248b8bdd2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {978172e2-1386-4dab-a75b-47c248b8bdd2}, ! Handle
  SecondarySchool Office Occ Rule 1 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8f318e3d-fe5d-4abf-a2ee-b8b00c13c274}, ! Handle
  SecondarySchool Office Occ Rule 2,      ! Name
  {61b6e8b6-ca2a-4d10-afc0-1fe549d67c52}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c85da44d-425c-4955-a5b9-834e19d8262b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c85da44d-425c-4955-a5b9-834e19d8262b}, ! Handle
  SecondarySchool Office Occ Rule 2 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {79e363bf-d4b4-4a7c-8322-9c9b0d6b64c4}, ! Handle
  SecondarySchool Office Occ Rule 3,      ! Name
  {61b6e8b6-ca2a-4d10-afc0-1fe549d67c52}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {9b8b9af2-32f1-40c7-9d57-510cc6ef1090}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {9b8b9af2-32f1-40c7-9d57-510cc6ef1090}, ! Handle
  SecondarySchool Office Occ Rule 3 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d035c208-fa02-414a-8ad3-8bac175f3318}, ! Handle
  SecondarySchool Office Occ Rule 4,      ! Name
  {61b6e8b6-ca2a-4d10-afc0-1fe549d67c52}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {04a87898-d737-48b6-98e8-bf51164a83bd}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {04a87898-d737-48b6-98e8-bf51164a83bd}, ! Handle
  SecondarySchool Office Occ Rule 4 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {c4986640-b8f4-43d1-8383-f1ebe4c7fd9a}, ! Handle
  SecondarySchool Office Occ Rule 5,      ! Name
  {61b6e8b6-ca2a-4d10-afc0-1fe549d67c52}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {e272601d-0f3d-4dae-bb43-943dba99de77}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {e272601d-0f3d-4dae-bb43-943dba99de77}, ! Handle
  SecondarySchool Office Occ Rule 5 Day Schedule, ! Name
  {4985a4b5-42f6-4763-8b1d-92c5c40dd83c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {216ed8a2-b6c7-4340-a83f-aa9151eeb5da}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office Infiltration, !- Name
  {4dec83bb-7369-4af0-b906-942cdd5cd3c9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {585b623c-a670-4156-9424-72a9c055e7c4}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c5a13f70-212b-4f02-b7f9-9adfeb92dc98}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Office Electric Equipment, !- Name
  {585b623c-a670-4156-9424-72a9c055e7c4}, !- Electric Equipment Definition Name
  {4dec83bb-7369-4af0-b906-942cdd5cd3c9}; !- Space or SpaceType Name

OS:SpaceType,
  {569b7428-3bd2-40c7-9dc9-d0db80e750c2}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom, !- Name
  ,                                       !- Default Construction Set Name
  {419b7fbb-21c2-450d-8eaa-80e6c9161719}, !- Default Schedule Set Name
  {89d3bf43-5fa2-4c97-8fd4-846ae078216f}, !- Group Rendering Name
  {626e0395-b8d3-4518-bcfc-300e6a2a2d8a}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {89d3bf43-5fa2-4c97-8fd4-846ae078216f}, !- Handle
  Rendering Color 11,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {419b7fbb-21c2-450d-8eaa-80e6c9161719}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b14cb036-6a27-45ac-bca0-40cccedd0b67}, !- Number of People Schedule Name
  {cf59c81d-6b40-4b85-b116-79c0c0633da9}, !- People Activity Level Schedule Name
  {67575165-301e-4c0c-b773-db322411288e}, !- Lighting Schedule Name
  {b8743c64-95fd-4f18-bb33-10bb994fd5f9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1dab43b-aa03-43ce-9eba-07d03c029f29}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {eadef47f-d4a9-4393-ab55-187f756d3b15}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {909e1fff-34df-4e22-b804-974dfbd48ea2}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom Lights, !- Name
  {eadef47f-d4a9-4393-ab55-187f756d3b15}, !- Lights Definition Name
  {569b7428-3bd2-40c7-9dc9-d0db80e750c2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {626e0395-b8d3-4518-bcfc-300e6a2a2d8a}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bb764f9b-ca40-44c4-bb83-272eb56d361d}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {67417b42-52f1-461b-a3b7-3f5dcdc42bce}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom People, !- Name
  {bb764f9b-ca40-44c4-bb83-272eb56d361d}, !- People Definition Name
  {569b7428-3bd2-40c7-9dc9-d0db80e750c2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ac2d0895-be9e-4508-83e3-d90deebc7a39}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom Infiltration, !- Name
  {569b7428-3bd2-40c7-9dc9-d0db80e750c2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ca0a37b0-e3ec-4479-b677-4e28fc394dbe}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {eb261992-85ec-478c-acfc-7edeb0d1bf87}, !- Handle
  DOE Ref 1980-2004 - SecSchl - Restroom Electric Equipment, !- Name
  {ca0a37b0-e3ec-4479-b677-4e28fc394dbe}, !- Electric Equipment Definition Name
  {569b7428-3bd2-40c7-9dc9-d0db80e750c2}; !- Space or SpaceType Name

OS:DefaultConstructionSet,
  {8db8ad77-fa92-4bf7-964b-70cf9f54e821}, !- Handle
  DOE Ref 1980-2004 - CZ3a - SecSchl,     !- Name
  {b46d47f5-6413-4aa7-bdb5-e0a3329632d5}, !- Default Exterior Surface Constructions Name
  {37bd2012-fc56-4903-81f7-3c0b21fe7fb5}, !- Default Interior Surface Constructions Name
  {3df67ce6-9165-495b-aedb-a81f92a07e06}, !- Default Ground Contact Surface Constructions Name
  {9b161352-369d-46d5-8580-a60910d45237}, !- Default Exterior SubSurface Constructions Name
  {05448f95-b1b3-49da-b086-bbea77786242}, !- Default Interior SubSurface Constructions Name
  {8c21a512-607c-423f-a9c4-e29bae7fd9bd}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b46d47f5-6413-4aa7-bdb5-e0a3329632d5}, !- Handle
  Default Surface Constructions 1,        !- Name
  {a551366c-934a-41db-8c56-2d8ddfaed9cd}, !- Floor Construction Name
  {a55b744f-8ccc-4ee3-add4-1f7885e01831}, !- Wall Construction Name
  {bc9b2b74-cfa9-411c-b8f7-b9d75ecfdc10}; !- Roof Ceiling Construction Name

OS:Construction,
  {a551366c-934a-41db-8c56-2d8ddfaed9cd}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {cfd23fb0-f09f-48ff-afc1-36f0a18ee9d9}, !- Layer 1
  {faeb5b37-3824-4ea8-a280-861dddb1f424}; !- Layer 2

OS:StandardsInformation:Construction,
  {7044c484-1aea-4a2d-80a4-3049b388b1f5}, !- Handle
  {a551366c-934a-41db-8c56-2d8ddfaed9cd}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {cfd23fb0-f09f-48ff-afc1-36f0a18ee9d9}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {faeb5b37-3824-4ea8-a280-861dddb1f424}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {a55b744f-8ccc-4ee3-add4-1f7885e01831}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {93574559-97bf-4f0d-aa1c-906dbd620425}, !- Layer 1
  {c2c85eb1-3df2-4efc-9d64-cb908906822e}, !- Layer 2
  {3d544993-0d02-4af8-b6fd-3bb9008ca1c3}; !- Layer 3

OS:StandardsInformation:Construction,
  {9c07cba5-b99c-4771-8fb6-a676a9a12e50}, !- Handle
  {a55b744f-8ccc-4ee3-add4-1f7885e01831}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {93574559-97bf-4f0d-aa1c-906dbd620425}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {c2c85eb1-3df2-4efc-9d64-cb908906822e}, !- Handle
  Steel Frame NonRes Wall Insulation-1.36, !- Name
  MediumRough,                            !- Roughness
  0.0507038211662854,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3d544993-0d02-4af8-b6fd-3bb9008ca1c3}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {bc9b2b74-cfa9-411c-b8f7-b9d75ecfdc10}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {6ea3ae4e-3440-4de8-843f-7a2dab23e0d6}, !- Layer 1
  {8088119a-6720-48bb-ab97-90005c5ca1c2}, !- Layer 2
  {ebeebd17-f177-4ef9-bc8c-6db379929e3a}; !- Layer 3

OS:StandardsInformation:Construction,
  {7df25693-6238-4799-bea0-c650894bbf19}, !- Handle
  {bc9b2b74-cfa9-411c-b8f7-b9d75ecfdc10}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {6ea3ae4e-3440-4de8-843f-7a2dab23e0d6}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8088119a-6720-48bb-ab97-90005c5ca1c2}, !- Handle
  IEAD NonRes Roof Insulation-2.44,       !- Name
  MediumRough,                            !- Roughness
  0.107540833299624,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ebeebd17-f177-4ef9-bc8c-6db379929e3a}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {37bd2012-fc56-4903-81f7-3c0b21fe7fb5}, !- Handle
  Default Surface Constructions 2,        !- Name
  {32297bac-1801-47ce-8776-40a54d6b8394}, !- Floor Construction Name
  {cdc05404-c501-4c12-a07a-cf9806bdf97d}, !- Wall Construction Name
  {0e57a95c-a04d-4d89-a63a-21ecb294fa8a}; !- Roof Ceiling Construction Name

OS:Construction,
  {32297bac-1801-47ce-8776-40a54d6b8394}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {cb193483-d879-4ae6-996a-a4fc19ae1da1}, !- Layer 1
  {965e50db-b6cc-4ab2-9c73-eaa4b8fc8eab}, !- Layer 2
  {f8c0d64b-b50f-4aa0-a8f4-bb968458da87}; !- Layer 3

OS:StandardsInformation:Construction,
  {a9c7e026-600d-4650-8497-791d6484536b}, !- Handle
  {32297bac-1801-47ce-8776-40a54d6b8394}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {cb193483-d879-4ae6-996a-a4fc19ae1da1}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {965e50db-b6cc-4ab2-9c73-eaa4b8fc8eab}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {f8c0d64b-b50f-4aa0-a8f4-bb968458da87}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {cdc05404-c501-4c12-a07a-cf9806bdf97d}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {4da0f497-0fb0-475b-9e55-a97b9f12367b}, !- Layer 1
  {99fe51d7-589b-49fe-bc42-919977d26bfa}, !- Layer 2
  {4da0f497-0fb0-475b-9e55-a97b9f12367b}; !- Layer 3

OS:StandardsInformation:Construction,
  {c133e963-601f-4e6d-9f80-7f391be5bdd0}, !- Handle
  {cdc05404-c501-4c12-a07a-cf9806bdf97d}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4da0f497-0fb0-475b-9e55-a97b9f12367b}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {99fe51d7-589b-49fe-bc42-919977d26bfa}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {0e57a95c-a04d-4d89-a63a-21ecb294fa8a}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {f8c0d64b-b50f-4aa0-a8f4-bb968458da87}, !- Layer 1
  {965e50db-b6cc-4ab2-9c73-eaa4b8fc8eab}, !- Layer 2
  {cb193483-d879-4ae6-996a-a4fc19ae1da1}; !- Layer 3

OS:StandardsInformation:Construction,
  {88fb5346-0cf2-4013-a9c5-cca5470b2bb1}, !- Handle
  {0e57a95c-a04d-4d89-a63a-21ecb294fa8a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {3df67ce6-9165-495b-aedb-a81f92a07e06}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a551366c-934a-41db-8c56-2d8ddfaed9cd}, !- Floor Construction Name
  {a551366c-934a-41db-8c56-2d8ddfaed9cd}, !- Wall Construction Name
  {a551366c-934a-41db-8c56-2d8ddfaed9cd}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9b161352-369d-46d5-8580-a60910d45237}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {70186e58-a0a4-4163-8d2a-a9d281d2849c}, !- Fixed Window Construction Name
  {70186e58-a0a4-4163-8d2a-a9d281d2849c}, !- Operable Window Construction Name
  {811895a2-a2a1-4546-aee5-3d47017090be}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {f7aa1102-53b3-40cd-a175-15e46407b3b4}, !- Tubular Daylight Dome Construction Name
  {f7aa1102-53b3-40cd-a175-15e46407b3b4}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {70186e58-a0a4-4163-8d2a-a9d281d2849c}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {eb7c84ea-7f53-48da-a074-0ccc89af2aa9}; !- Layer 1

OS:StandardsInformation:Construction,
  {2e738997-86ba-40bc-85f4-4677314bfa05}, !- Handle
  {70186e58-a0a4-4163-8d2a-a9d281d2849c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {eb7c84ea-7f53-48da-a074-0ccc89af2aa9}, !- Handle
  Fixed Window 4.09/0.26/0.13,            !- Name
  4.08816,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

OS:Construction,
  {811895a2-a2a1-4546-aee5-3d47017090be}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {7ccb9cd7-83f7-4cf7-8f91-b6ab33c111f8}, !- Layer 1
  {3e138da5-9e03-4bbc-9fbf-db377705ad96}; !- Layer 2

OS:StandardsInformation:Construction,
  {7588cca3-ee58-4cff-a193-9674d22f76b5}, !- Handle
  {811895a2-a2a1-4546-aee5-3d47017090be}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7ccb9cd7-83f7-4cf7-8f91-b6ab33c111f8}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3e138da5-9e03-4bbc-9fbf-db377705ad96}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {f7aa1102-53b3-40cd-a175-15e46407b3b4}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {da29544e-404e-4052-a0f7-fea26f715e18}; !- Layer 1

OS:StandardsInformation:Construction,
  {0c0bf905-e1a0-425b-a495-7d7fd4f7aaf7}, !- Handle
  {f7aa1102-53b3-40cd-a175-15e46407b3b4}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {da29544e-404e-4052-a0f7-fea26f715e18}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {05448f95-b1b3-49da-b086-bbea77786242}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {f7aa1102-53b3-40cd-a175-15e46407b3b4}, !- Fixed Window Construction Name
  {f7aa1102-53b3-40cd-a175-15e46407b3b4}, !- Operable Window Construction Name
  {3ef20435-c463-4e75-8cd5-bb1f604f50ba}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3ef20435-c463-4e75-8cd5-bb1f604f50ba}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {3e2df884-e3fa-4cdc-897a-3968b165b508}; !- Layer 1

OS:StandardsInformation:Construction,
  {270c26d5-c617-432e-8642-6095bc789dc7}, !- Handle
  {3ef20435-c463-4e75-8cd5-bb1f604f50ba}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3e2df884-e3fa-4cdc-897a-3968b165b508}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {8c21a512-607c-423f-a9c4-e29bae7fd9bd}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {3e2df884-e3fa-4cdc-897a-3968b165b508}; !- Layer 1

OS:StandardsInformation:Construction,
  {093b745f-7733-4c83-a1af-c6040aaf4e09}, !- Handle
  {8c21a512-607c-423f-a9c4-e29bae7fd9bd}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:BuildingStory,
  {c3b0a720-f0ac-4acf-9e1e-5608133939f5}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {6397bcf2-b4d9-4740-bf08-f301f658cc6e}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3b0a720-f0ac-4acf-9e1e-5608133939f5}, !- Building Story Name
  {4cfe394e-4bb6-421e-a9e6-37aebb44d27f}; !- Thermal Zone Name

OS:Surface,
  {f3dbfe68-e4a7-4ae4-ad0b-b663f68030df}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6397bcf2-b4d9-4740-bf08-f301f658cc6e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0849749d-bb64-4f91-a820-5f5adaf09cbb}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6397bcf2-b4d9-4740-bf08-f301f658cc6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {995a8bde-f0ab-4ee2-be15-68af5baab2fd}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6397bcf2-b4d9-4740-bf08-f301f658cc6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c21b6dd0-0ede-4927-9c2c-16aba6b9f205}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77ab85de-d3a0-49fb-b8b4-c1cc23508ccd}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6397bcf2-b4d9-4740-bf08-f301f658cc6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd07c43e-c51d-4895-9e9b-a306fabac8d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aba50dd-d2d5-4b0b-919e-96d9b79c96b8}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6397bcf2-b4d9-4740-bf08-f301f658cc6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5801afeb-4a43-4f8e-8aad-cf6195459229}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d474001a-a9ae-4027-8a13-a1c49646a83b}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6397bcf2-b4d9-4740-bf08-f301f658cc6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f245896d-aff0-43c3-878b-0b906e604dba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f8e7c41f-bf1c-4fa6-9f8c-7098ee335214}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  10.67,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3b0a720-f0ac-4acf-9e1e-5608133939f5}, !- Building Story Name
  {a58ea096-ddab-4dd4-a1ad-4f1d34416faf}; !- Thermal Zone Name

OS:Surface,
  {12ac421d-0944-4e6e-8e43-30627272d44f}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f8e7c41f-bf1c-4fa6-9f8c-7098ee335214}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {841d6b44-a286-4611-8158-278ef517fef2}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8e7c41f-bf1c-4fa6-9f8c-7098ee335214}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0da8a81-1339-450d-9b68-733a520ac3b2}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8e7c41f-bf1c-4fa6-9f8c-7098ee335214}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {292ce462-e6ae-4c0f-aa05-b6e96de093fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d7e6a8a-242e-4ec2-9437-79e1eef15176}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8e7c41f-bf1c-4fa6-9f8c-7098ee335214}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea447853-2642-4955-b0a3-c64471577b62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c21b6dd0-0ede-4927-9c2c-16aba6b9f205}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8e7c41f-bf1c-4fa6-9f8c-7098ee335214}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {995a8bde-f0ab-4ee2-be15-68af5baab2fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79196091-e37b-4dd4-a2ef-54bf89654617}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8e7c41f-bf1c-4fa6-9f8c-7098ee335214}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c61aafc-755f-4f1a-abcd-6c005c5d7e01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {28c47b9f-dca3-4f4f-8534-eb5eccb2ea5e}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.91,                                  !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3b0a720-f0ac-4acf-9e1e-5608133939f5}, !- Building Story Name
  {e84fa835-448b-4fef-b41e-b6dcb66a9da9}; !- Thermal Zone Name

OS:Surface,
  {a91facd1-65d8-4d16-8e7b-2231df781e67}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {28c47b9f-dca3-4f4f-8534-eb5eccb2ea5e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 6.1, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a12894c-9a7e-45a7-bdff-c00dfed24b13}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28c47b9f-dca3-4f4f-8534-eb5eccb2ea5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce4a0ec-da72-4b76-ae3d-5717d8d3c68b}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28c47b9f-dca3-4f4f-8534-eb5eccb2ea5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9181f25-ecf9-46bd-8bc9-d0662f69334d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, -4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2dceea9-a797-4d52-ba9a-9d9b4bafdce3}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28c47b9f-dca3-4f4f-8534-eb5eccb2ea5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00baf111-0147-4980-9e37-a65d66b0908c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 6.1, 3.048,      !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 6.1, 0,          !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {292ce462-e6ae-4c0f-aa05-b6e96de093fd}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28c47b9f-dca3-4f4f-8534-eb5eccb2ea5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0da8a81-1339-450d-9b68-733a520ac3b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 6.1, 0,          !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 6.1, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e39028e0-d8a8-4290-ac9a-68284b1bb364}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28c47b9f-dca3-4f4f-8534-eb5eccb2ea5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {774b8ad6-122a-486d-a47a-5ecd09a92c52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 6.1, 3.048,      !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 0, 3.048,        !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1a1b6203-9057-4f29-9460-019e1897e61c}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3b0a720-f0ac-4acf-9e1e-5608133939f5}, !- Building Story Name
  {4371862c-f8ec-4719-b211-ba55463b6c26}; !- Thermal Zone Name

OS:Surface,
  {216d39ae-ef82-4c10-a33a-e562faf67ae0}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a1b6203-9057-4f29-9460-019e1897e61c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f309b28c-1c86-4962-bc45-f6131cf1f77e}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a1b6203-9057-4f29-9460-019e1897e61c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5801afeb-4a43-4f8e-8aad-cf6195459229}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a1b6203-9057-4f29-9460-019e1897e61c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aba50dd-d2d5-4b0b-919e-96d9b79c96b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c33c62dd-3d14-4d14-ba18-fff541b78c86}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a1b6203-9057-4f29-9460-019e1897e61c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {122ed335-725f-4661-b6fa-6d064aa38fa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9181f25-ecf9-46bd-8bc9-d0662f69334d}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a1b6203-9057-4f29-9460-019e1897e61c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ce4a0ec-da72-4b76-ae3d-5717d8d3c68b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d881b50d-87e6-4f3b-8c44-607e37d723db}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a1b6203-9057-4f29-9460-019e1897e61c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed0c9ac7-5f89-4be8-aacf-edb1a46b6430}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4f7ef51e-ad8f-44e8-a7c7-97a51d8a9733}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3b0a720-f0ac-4acf-9e1e-5608133939f5}, !- Building Story Name
  {beb222f6-d9d7-43c1-ada6-1c8006d2eb11}; !- Thermal Zone Name

OS:Surface,
  {b48cb640-3ae7-43db-992d-0f6d4008d53b}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f7ef51e-ad8f-44e8-a7c7-97a51d8a9733}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd07c43e-c51d-4895-9e9b-a306fabac8d5}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f7ef51e-ad8f-44e8-a7c7-97a51d8a9733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77ab85de-d3a0-49fb-b8b4-c1cc23508ccd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea447853-2642-4955-b0a3-c64471577b62}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f7ef51e-ad8f-44e8-a7c7-97a51d8a9733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d7e6a8a-242e-4ec2-9437-79e1eef15176}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.1, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00baf111-0147-4980-9e37-a65d66b0908c}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f7ef51e-ad8f-44e8-a7c7-97a51d8a9733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2dceea9-a797-4d52-ba9a-9d9b4bafdce3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 6.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {122ed335-725f-4661-b6fa-6d064aa38fa9}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f7ef51e-ad8f-44e8-a7c7-97a51d8a9733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c33c62dd-3d14-4d14-ba18-fff541b78c86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c22fcaf-0353-4082-8b25-72c5dd1a9748}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f7ef51e-ad8f-44e8-a7c7-97a51d8a9733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c12c9df8-fe57-4e17-8aa8-d1c7ec506d7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {a057601a-94a4-4dbd-9043-3eb1ed1cce89}, !- Handle
  Story 2,                                !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5131e8b5-8ee3-465f-9d25-73350491384e}, !- Handle
  Story 2 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a057601a-94a4-4dbd-9043-3eb1ed1cce89}, !- Building Story Name
  {1762eb4a-3c53-4df9-8c2c-a4af52619514}; !- Thermal Zone Name

OS:Surface,
  {f245896d-aff0-43c3-878b-0b906e604dba}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5131e8b5-8ee3-465f-9d25-73350491384e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d474001a-a9ae-4027-8a13-a1c49646a83b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38969d41-743b-42eb-9d30-b8fcd44c4739}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5131e8b5-8ee3-465f-9d25-73350491384e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ecfbcdf-854a-41f6-a492-5d141fbf0c01}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5131e8b5-8ee3-465f-9d25-73350491384e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fa32fc2-c79f-4bc3-a4e0-f4901a438669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a0b98e7-320d-409c-a2af-3a3ebc9895af}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5131e8b5-8ee3-465f-9d25-73350491384e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db94433-c72e-481a-b732-94d406d78a04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32c840be-2497-4ab1-923f-abd9f6c7cd0d}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5131e8b5-8ee3-465f-9d25-73350491384e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a8ac09c-3674-48cd-8374-f50d2ce739a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f67a71e7-caa3-4212-be76-24135236dd93}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5131e8b5-8ee3-465f-9d25-73350491384e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0d6f5888-f661-4842-bb84-faac74c917b0}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  10.67,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a057601a-94a4-4dbd-9043-3eb1ed1cce89}, !- Building Story Name
  {3737f380-2c66-4a54-b1cd-563c59d7bf7d}; !- Thermal Zone Name

OS:Surface,
  {4c61aafc-755f-4f1a-abcd-6c005c5d7e01}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d6f5888-f661-4842-bb84-faac74c917b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79196091-e37b-4dd4-a2ef-54bf89654617}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71911013-936d-4708-8752-525483942704}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6f5888-f661-4842-bb84-faac74c917b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea6a37bd-dd95-4e62-abc5-d8d2f8ebb777}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6f5888-f661-4842-bb84-faac74c917b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2503237b-6376-4082-9adf-27cb4c9e3b1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b502e0ad-33f2-4aaa-b5dc-6197a145d7ba}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6f5888-f661-4842-bb84-faac74c917b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52d9349a-6048-4782-b9eb-234756f68bb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fa32fc2-c79f-4bc3-a4e0-f4901a438669}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6f5888-f661-4842-bb84-faac74c917b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ecfbcdf-854a-41f6-a492-5d141fbf0c01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ece5028-8b57-4a42-a459-1cc9bdf3ad43}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d6f5888-f661-4842-bb84-faac74c917b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df117abc-6936-4413-9907-e51b2f2b7da6}, !- Handle
  Story 2 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.91,                                  !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a057601a-94a4-4dbd-9043-3eb1ed1cce89}, !- Building Story Name
  {95f1af86-362a-4829-9618-61bf894716e1}; !- Thermal Zone Name

OS:Surface,
  {774b8ad6-122a-486d-a47a-5ecd09a92c52}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df117abc-6936-4413-9907-e51b2f2b7da6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e39028e0-d8a8-4290-ac9a-68284b1bb364}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 6.1, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfad3598-e6f3-4897-8709-9358e27df8d9}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df117abc-6936-4413-9907-e51b2f2b7da6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb6d2ec9-cdc5-4a95-8cf6-942df83bb234}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df117abc-6936-4413-9907-e51b2f2b7da6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61d0ff08-a224-41e1-90a4-55e35ce4bb6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, -4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10123fcb-7717-415e-bec5-d1b00f3403fb}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df117abc-6936-4413-9907-e51b2f2b7da6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6f61738-7638-4762-b4c9-8405a44a4b55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 6.1, 3.048,      !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 6.1, 0,          !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2503237b-6376-4082-9adf-27cb4c9e3b1c}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df117abc-6936-4413-9907-e51b2f2b7da6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea6a37bd-dd95-4e62-abc5-d8d2f8ebb777}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 6.1, 0,          !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 6.1, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f694ac83-45d7-4d32-bace-0f9960d17eaf}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df117abc-6936-4413-9907-e51b2f2b7da6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 6.1, 3.048,      !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 0, 3.048,        !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eee30ba1-aff8-4d21-aecc-8a94dbc4278a}, !- Handle
  Story 2 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a057601a-94a4-4dbd-9043-3eb1ed1cce89}, !- Building Story Name
  {7accb74b-912e-442d-87ed-1df53cbe2132}; !- Thermal Zone Name

OS:Surface,
  {ed0c9ac7-5f89-4be8-aacf-edb1a46b6430}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eee30ba1-aff8-4d21-aecc-8a94dbc4278a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d881b50d-87e6-4f3b-8c44-607e37d723db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be216ffc-9915-45ab-b64a-f37dc96805a9}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee30ba1-aff8-4d21-aecc-8a94dbc4278a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a8ac09c-3674-48cd-8374-f50d2ce739a6}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee30ba1-aff8-4d21-aecc-8a94dbc4278a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32c840be-2497-4ab1-923f-abd9f6c7cd0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fef1f52-ba00-47ee-9cc1-3629624f7714}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee30ba1-aff8-4d21-aecc-8a94dbc4278a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb58db42-c5c7-4721-9229-2a0a5e2d99a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d0ff08-a224-41e1-90a4-55e35ce4bb6a}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee30ba1-aff8-4d21-aecc-8a94dbc4278a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb6d2ec9-cdc5-4a95-8cf6-942df83bb234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ba3db1d-8897-47a8-9bff-7a99ef25e333}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eee30ba1-aff8-4d21-aecc-8a94dbc4278a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {18ed7d21-bb7e-4180-af28-e4b4f85a48e8}, !- Handle
  Story 2 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a057601a-94a4-4dbd-9043-3eb1ed1cce89}, !- Building Story Name
  {a6425ebd-92d1-4814-a484-18208c30f806}; !- Thermal Zone Name

OS:Surface,
  {c12c9df8-fe57-4e17-8aa8-d1c7ec506d7a}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18ed7d21-bb7e-4180-af28-e4b4f85a48e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c22fcaf-0353-4082-8b25-72c5dd1a9748}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db94433-c72e-481a-b732-94d406d78a04}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18ed7d21-bb7e-4180-af28-e4b4f85a48e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a0b98e7-320d-409c-a2af-3a3ebc9895af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52d9349a-6048-4782-b9eb-234756f68bb5}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18ed7d21-bb7e-4180-af28-e4b4f85a48e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b502e0ad-33f2-4aaa-b5dc-6197a145d7ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.1, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6f61738-7638-4762-b4c9-8405a44a4b55}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18ed7d21-bb7e-4180-af28-e4b4f85a48e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10123fcb-7717-415e-bec5-d1b00f3403fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 6.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb58db42-c5c7-4721-9229-2a0a5e2d99a2}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18ed7d21-bb7e-4180-af28-e4b4f85a48e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fef1f52-ba00-47ee-9cc1-3629624f7714}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2358aee6-603d-478b-8b12-c3f8c33a738f}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18ed7d21-bb7e-4180-af28-e4b4f85a48e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3737f380-2c66-4a54-b1cd-563c59d7bf7d}, !- Handle
  Story 2 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2fe09cd-3864-43b5-8d69-822491417629}, !- Zone Air Inlet Port List
  {e62af051-10cc-45e0-8b70-a80cc06947b0}, !- Zone Air Exhaust Port List
  {9fb8d3b4-a928-481b-ac4c-596661380277}, !- Zone Air Node Name
  {299229b7-e5c5-4e07-a2bb-456761904ffc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ace89501-d800-49df-ba28-2a0ec06fbd24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5564295-ad9e-4198-a725-772813154f90}, !- Handle
  Node 1,                                 !- Name
  {9fb8d3b4-a928-481b-ac4c-596661380277}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fb8d3b4-a928-481b-ac4c-596661380277}, !- Handle
  {dd5d8629-8c5e-41e5-b9ba-20a67681291f}, !- Name
  {3737f380-2c66-4a54-b1cd-563c59d7bf7d}, !- Source Object
  11,                                     !- Outlet Port
  {f5564295-ad9e-4198-a725-772813154f90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2fe09cd-3864-43b5-8d69-822491417629}, !- Handle
  Port List 1,                            !- Name
  {3737f380-2c66-4a54-b1cd-563c59d7bf7d}, !- HVAC Component
  {59b03fa6-f621-43ac-923c-ea8e3668cf4d}, !- Port 1
  {af7133ea-fe2c-4f2d-8a89-572d209d3b3e}; !- Port 2

OS:PortList,
  {e62af051-10cc-45e0-8b70-a80cc06947b0}, !- Handle
  Port List 2,                            !- Name
  {3737f380-2c66-4a54-b1cd-563c59d7bf7d}, !- HVAC Component
  {f7a77990-5f5a-4eb1-87dc-35035e926291}; !- Port 1

OS:Sizing:Zone,
  {0e2f7a6a-b391-475a-99f7-8c2c49f2181f}, !- Handle
  {3737f380-2c66-4a54-b1cd-563c59d7bf7d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {23131257-b583-4796-aa15-1346d51b2c6e}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3737f380-2c66-4a54-b1cd-563c59d7bf7d}, !- Thermal Zone
  {7889d920-a739-478b-b18e-6ad2d96eddec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {101c7576-6b5c-4f89-929e-9cadce84dc21}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {2ad9f951-1dd4-4c8e-b2d0-8ff67a192101}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {a6425ebd-92d1-4814-a484-18208c30f806}, !- Handle
  Story 2 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a389e2f-d0b7-4b18-9969-eaa7d2033ec8}, !- Zone Air Inlet Port List
  {b5e8e24d-c589-4035-b20b-cfbe5fdc7c5e}, !- Zone Air Exhaust Port List
  {e7c7e246-6ddc-4d01-a3f6-3380d8ef982b}, !- Zone Air Node Name
  {83f7ae74-a4b5-4f3a-be4e-d6e8601d536b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ace89501-d800-49df-ba28-2a0ec06fbd24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34ddea09-2cf7-449d-b824-4921587a5678}, !- Handle
  Node 2,                                 !- Name
  {e7c7e246-6ddc-4d01-a3f6-3380d8ef982b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7c7e246-6ddc-4d01-a3f6-3380d8ef982b}, !- Handle
  {1239a762-69f5-4082-848f-6a69b0f3921f}, !- Name
  {a6425ebd-92d1-4814-a484-18208c30f806}, !- Source Object
  11,                                     !- Outlet Port
  {34ddea09-2cf7-449d-b824-4921587a5678}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a389e2f-d0b7-4b18-9969-eaa7d2033ec8}, !- Handle
  Port List 3,                            !- Name
  {a6425ebd-92d1-4814-a484-18208c30f806}, !- HVAC Component
  {4c47ae39-eae8-426e-a956-0fb2348ac22d}, !- Port 1
  {b7a66861-b5d1-4076-a98f-4c38560269ff}; !- Port 2

OS:PortList,
  {b5e8e24d-c589-4035-b20b-cfbe5fdc7c5e}, !- Handle
  Port List 4,                            !- Name
  {a6425ebd-92d1-4814-a484-18208c30f806}, !- HVAC Component
  {ca5847d1-4635-4ceb-80df-4c83e2a4d9f3}; !- Port 1

OS:Sizing:Zone,
  {b6defe80-1573-409c-a42a-31bcb0609df2}, !- Handle
  {a6425ebd-92d1-4814-a484-18208c30f806}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cd45d1a4-f36b-4e66-b4bf-b550c5df0a75}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {a6425ebd-92d1-4814-a484-18208c30f806}, !- Thermal Zone
  {88f4c146-ef06-407e-a173-00a664ec72ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {efb3182a-cca6-4748-9b6f-492e61964393}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {cbf72f7b-7a7f-45cc-b20d-22027e08bf21}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {4371862c-f8ec-4719-b211-ba55463b6c26}, !- Handle
  Story 1 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfa7b272-02cf-456b-af2a-77df8b7a4864}, !- Zone Air Inlet Port List
  {b38fa343-6c8c-4046-9188-1a0f512f2e3d}, !- Zone Air Exhaust Port List
  {9077f940-2cf0-40a7-8e76-71552ed17b53}, !- Zone Air Node Name
  {e9d162bf-a533-4cb6-9f71-119db86033a3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ace89501-d800-49df-ba28-2a0ec06fbd24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ce67d65-c835-46bd-be16-fcfb8edcf834}, !- Handle
  Node 3,                                 !- Name
  {9077f940-2cf0-40a7-8e76-71552ed17b53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9077f940-2cf0-40a7-8e76-71552ed17b53}, !- Handle
  {55bab228-8bb9-4d25-b52a-cba68ac16308}, !- Name
  {4371862c-f8ec-4719-b211-ba55463b6c26}, !- Source Object
  11,                                     !- Outlet Port
  {6ce67d65-c835-46bd-be16-fcfb8edcf834}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfa7b272-02cf-456b-af2a-77df8b7a4864}, !- Handle
  Port List 5,                            !- Name
  {4371862c-f8ec-4719-b211-ba55463b6c26}, !- HVAC Component
  {0d3bc2dc-58b7-4118-ba41-c57cb1be7792}, !- Port 1
  {f882cd96-cf7b-453f-807c-46c5425c0f45}; !- Port 2

OS:PortList,
  {b38fa343-6c8c-4046-9188-1a0f512f2e3d}, !- Handle
  Port List 6,                            !- Name
  {4371862c-f8ec-4719-b211-ba55463b6c26}, !- HVAC Component
  {1851dce0-6682-4ed3-991b-3dbea65eebe3}; !- Port 1

OS:Sizing:Zone,
  {4b0c2565-47e9-4b05-a75b-81e0e07eccb5}, !- Handle
  {4371862c-f8ec-4719-b211-ba55463b6c26}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a4a08f14-e8a4-4590-a04f-6b397a565d65}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {4371862c-f8ec-4719-b211-ba55463b6c26}, !- Thermal Zone
  {96844a9c-ed42-423f-8464-45d3b6d44ebe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0ae0912d-dabb-40ea-90c4-2fab4a027c5d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {58f33218-ae9f-4e9a-ae5c-165c9bd4ac5a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {e84fa835-448b-4fef-b41e-b6dcb66a9da9}, !- Handle
  Story 1 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6809c19f-f8c1-427f-a176-4c27c7d4745e}, !- Zone Air Inlet Port List
  {bcdaf67b-9bc4-429c-b862-cc30326537dc}, !- Zone Air Exhaust Port List
  {c6ce6d32-90ac-456b-8f86-7a6bd8eb1814}, !- Zone Air Node Name
  {5103e4b6-28db-4b84-a8ee-aadec64b80c6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ace89501-d800-49df-ba28-2a0ec06fbd24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da908357-4d2d-4054-9845-c8ac734ac096}, !- Handle
  Node 4,                                 !- Name
  {c6ce6d32-90ac-456b-8f86-7a6bd8eb1814}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6ce6d32-90ac-456b-8f86-7a6bd8eb1814}, !- Handle
  {f36ce421-c532-45d8-a34d-a6d877faf4e1}, !- Name
  {e84fa835-448b-4fef-b41e-b6dcb66a9da9}, !- Source Object
  11,                                     !- Outlet Port
  {da908357-4d2d-4054-9845-c8ac734ac096}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6809c19f-f8c1-427f-a176-4c27c7d4745e}, !- Handle
  Port List 7,                            !- Name
  {e84fa835-448b-4fef-b41e-b6dcb66a9da9}, !- HVAC Component
  {eb05164a-e613-4969-b0df-7225a69a263e}, !- Port 1
  {c3fcbbab-aa2b-4576-ac5c-ec23be5b0a79}; !- Port 2

OS:PortList,
  {bcdaf67b-9bc4-429c-b862-cc30326537dc}, !- Handle
  Port List 8,                            !- Name
  {e84fa835-448b-4fef-b41e-b6dcb66a9da9}, !- HVAC Component
  {98d02af1-dacd-496d-ae01-178bd16ce968}; !- Port 1

OS:Sizing:Zone,
  {883af4bd-1236-42a5-b1e6-a67ed968078e}, !- Handle
  {e84fa835-448b-4fef-b41e-b6dcb66a9da9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {59bf032c-c603-41cd-b79e-b278bb0a4d68}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {e84fa835-448b-4fef-b41e-b6dcb66a9da9}, !- Thermal Zone
  {50c0f5d6-95c8-4e39-aeec-07afef740305}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0c3ef8bf-10dd-4f4d-9f59-1bd0696bd1b7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {0eef0bdd-02ea-4b84-8e7c-4cff9a8fa557}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {beb222f6-d9d7-43c1-ada6-1c8006d2eb11}, !- Handle
  Story 1 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be301c37-fcce-44bc-b813-3c9c6f49ca36}, !- Zone Air Inlet Port List
  {ccb48c39-fd82-4b0c-921d-7b05c3b9e2f7}, !- Zone Air Exhaust Port List
  {75640636-6c24-42ae-ab3d-d89945594b30}, !- Zone Air Node Name
  {08a465d9-f9e8-42ef-86c1-03d53f0e6cb0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ace89501-d800-49df-ba28-2a0ec06fbd24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70b35120-5c62-4a79-a6fa-9a560092d915}, !- Handle
  Node 5,                                 !- Name
  {75640636-6c24-42ae-ab3d-d89945594b30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75640636-6c24-42ae-ab3d-d89945594b30}, !- Handle
  {30438d15-8349-4225-81df-6b5bcbf5ae76}, !- Name
  {beb222f6-d9d7-43c1-ada6-1c8006d2eb11}, !- Source Object
  11,                                     !- Outlet Port
  {70b35120-5c62-4a79-a6fa-9a560092d915}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be301c37-fcce-44bc-b813-3c9c6f49ca36}, !- Handle
  Port List 9,                            !- Name
  {beb222f6-d9d7-43c1-ada6-1c8006d2eb11}, !- HVAC Component
  {dd4c6ef7-1547-41bc-96e3-fe41e3658596}, !- Port 1
  {ccb32b79-ffa3-4f5a-870a-bf4a02408a4f}; !- Port 2

OS:PortList,
  {ccb48c39-fd82-4b0c-921d-7b05c3b9e2f7}, !- Handle
  Port List 10,                           !- Name
  {beb222f6-d9d7-43c1-ada6-1c8006d2eb11}, !- HVAC Component
  {492eac1d-def8-4b8b-a3cc-e370e7936cc4}; !- Port 1

OS:Sizing:Zone,
  {fc6515ce-617a-4bd7-9593-664c1f0b8efc}, !- Handle
  {beb222f6-d9d7-43c1-ada6-1c8006d2eb11}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aa03b744-29c8-464e-bce6-574ff4074190}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {beb222f6-d9d7-43c1-ada6-1c8006d2eb11}, !- Thermal Zone
  {900d2590-6a77-4f8f-a756-2762cb102e6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5ba5acfd-326f-4376-be22-8cc405db2377}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {281c51fc-ec69-45dc-ac33-70d5b5c9534c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {1762eb4a-3c53-4df9-8c2c-a4af52619514}, !- Handle
  Story 2 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b862e67-9797-404c-8eec-a85dc2087041}, !- Zone Air Inlet Port List
  {8e3908e3-aecc-42be-a771-c19ceb5352cd}, !- Zone Air Exhaust Port List
  {d2e614c7-5c1e-4ada-b241-ab3779bb992d}, !- Zone Air Node Name
  {f579dad8-feab-419b-a6aa-8ea52a620c71}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ace89501-d800-49df-ba28-2a0ec06fbd24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09dcc57d-3ccd-46e3-8420-b66e4e99f9d3}, !- Handle
  Node 6,                                 !- Name
  {d2e614c7-5c1e-4ada-b241-ab3779bb992d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2e614c7-5c1e-4ada-b241-ab3779bb992d}, !- Handle
  {7902fa2b-6e23-474c-93d3-1583c12df28d}, !- Name
  {1762eb4a-3c53-4df9-8c2c-a4af52619514}, !- Source Object
  11,                                     !- Outlet Port
  {09dcc57d-3ccd-46e3-8420-b66e4e99f9d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b862e67-9797-404c-8eec-a85dc2087041}, !- Handle
  Port List 11,                           !- Name
  {1762eb4a-3c53-4df9-8c2c-a4af52619514}, !- HVAC Component
  {b3252fab-4fe6-411b-b2f3-e091fc7106b0}, !- Port 1
  {9c18ec4e-f5b9-4285-8129-fc2ed1395593}; !- Port 2

OS:PortList,
  {8e3908e3-aecc-42be-a771-c19ceb5352cd}, !- Handle
  Port List 12,                           !- Name
  {1762eb4a-3c53-4df9-8c2c-a4af52619514}, !- HVAC Component
  {23be7dad-42d7-4787-a44d-540167f131a1}; !- Port 1

OS:Sizing:Zone,
  {c566d304-1504-4d07-88ec-39ce867e5a86}, !- Handle
  {1762eb4a-3c53-4df9-8c2c-a4af52619514}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e286b42f-599d-4ab9-aa3e-b80e5a5b35e2}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {1762eb4a-3c53-4df9-8c2c-a4af52619514}, !- Thermal Zone
  {30663267-494b-49fc-91e3-9de6724370ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {721821e3-bdf5-438a-b915-defcf8027f4a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {9d853045-21d9-4340-86fd-9a2a57a12788}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {4cfe394e-4bb6-421e-a9e6-37aebb44d27f}, !- Handle
  Story 1 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7b4daf7-0c47-4817-9f4f-4459b3cabd74}, !- Zone Air Inlet Port List
  {05e379e2-7a84-45ab-b624-ffbc0a7051bf}, !- Zone Air Exhaust Port List
  {8d15d409-e824-4cfd-bf67-80e1b15d974f}, !- Zone Air Node Name
  {b4671b14-e78b-4691-a062-896678977edd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ace89501-d800-49df-ba28-2a0ec06fbd24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dcefae59-b83a-4c3c-a985-1177d5e721fb}, !- Handle
  Node 7,                                 !- Name
  {8d15d409-e824-4cfd-bf67-80e1b15d974f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d15d409-e824-4cfd-bf67-80e1b15d974f}, !- Handle
  {8e6d37ea-ea8e-42d2-8c77-4cf6216b1da1}, !- Name
  {4cfe394e-4bb6-421e-a9e6-37aebb44d27f}, !- Source Object
  11,                                     !- Outlet Port
  {dcefae59-b83a-4c3c-a985-1177d5e721fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7b4daf7-0c47-4817-9f4f-4459b3cabd74}, !- Handle
  Port List 13,                           !- Name
  {4cfe394e-4bb6-421e-a9e6-37aebb44d27f}, !- HVAC Component
  {cbced84b-1a81-4d4e-81b6-85338b6b6a2f}, !- Port 1
  {54b104a9-fb82-4f60-b006-026462d6dc3d}; !- Port 2

OS:PortList,
  {05e379e2-7a84-45ab-b624-ffbc0a7051bf}, !- Handle
  Port List 14,                           !- Name
  {4cfe394e-4bb6-421e-a9e6-37aebb44d27f}, !- HVAC Component
  {c5f42f50-f611-40b4-b98b-db311d67cb7e}; !- Port 1

OS:Sizing:Zone,
  {f8e3cadb-0fcb-48d3-91ba-e8b2c0c41370}, !- Handle
  {4cfe394e-4bb6-421e-a9e6-37aebb44d27f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b619bb61-cacb-4b09-bfa1-99a5a3c0756d}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {4cfe394e-4bb6-421e-a9e6-37aebb44d27f}, !- Thermal Zone
  {eb20337e-1d63-41fe-aa2b-70817ca2761d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {48eed394-4458-4769-b9d4-91ef469842d2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {278e46fb-b3c4-445c-8273-cd735eecd79a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {95f1af86-362a-4829-9618-61bf894716e1}, !- Handle
  Story 2 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c3e925d-c8f2-4e77-89e9-f599534f26c9}, !- Zone Air Inlet Port List
  {a5e071fd-64ce-4628-a86a-9b2c71f3e3d7}, !- Zone Air Exhaust Port List
  {f34e1d77-fe92-4d2c-8785-077f788922d1}, !- Zone Air Node Name
  {8dba7cc6-221a-4198-9980-fafcfb4576b5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ace89501-d800-49df-ba28-2a0ec06fbd24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0187c959-6c87-43d4-8983-c3871821b99e}, !- Handle
  Node 8,                                 !- Name
  {f34e1d77-fe92-4d2c-8785-077f788922d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f34e1d77-fe92-4d2c-8785-077f788922d1}, !- Handle
  {9ad27a47-c0c3-471d-a901-4ba50510567c}, !- Name
  {95f1af86-362a-4829-9618-61bf894716e1}, !- Source Object
  11,                                     !- Outlet Port
  {0187c959-6c87-43d4-8983-c3871821b99e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c3e925d-c8f2-4e77-89e9-f599534f26c9}, !- Handle
  Port List 15,                           !- Name
  {95f1af86-362a-4829-9618-61bf894716e1}, !- HVAC Component
  {0b983d5f-a7e7-4966-891b-3b964efa64a3}, !- Port 1
  {2f82abf2-1cee-46ba-b55e-fd8cd56f64dc}; !- Port 2

OS:PortList,
  {a5e071fd-64ce-4628-a86a-9b2c71f3e3d7}, !- Handle
  Port List 16,                           !- Name
  {95f1af86-362a-4829-9618-61bf894716e1}, !- HVAC Component
  {fe5f6d5f-eb64-4099-a065-e27b8569d67f}; !- Port 1

OS:Sizing:Zone,
  {0e90add1-19a6-47f2-88ef-9559fff92523}, !- Handle
  {95f1af86-362a-4829-9618-61bf894716e1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e9052d48-453f-4420-b8d7-95be4a9ad6bc}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {95f1af86-362a-4829-9618-61bf894716e1}, !- Thermal Zone
  {d34266ff-07d3-4fc5-ad2b-47739a0fc44d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3ae45b25-3449-4226-8221-bca6f2bbfb22}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {aa329214-d8bb-4291-8fb0-c816e53ffa83}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {7accb74b-912e-442d-87ed-1df53cbe2132}, !- Handle
  Story 2 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72f4408f-ffed-4f43-a977-1464d769beca}, !- Zone Air Inlet Port List
  {911e1baf-db76-4c58-a148-5fc357c50bf3}, !- Zone Air Exhaust Port List
  {485cee4d-d2d6-42b6-8d32-fb404ad02f42}, !- Zone Air Node Name
  {37c804c9-fdca-48a0-a6f5-c1645dade264}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ace89501-d800-49df-ba28-2a0ec06fbd24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7ee887b-9073-4b76-819f-9b357ac1488e}, !- Handle
  Node 9,                                 !- Name
  {485cee4d-d2d6-42b6-8d32-fb404ad02f42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {485cee4d-d2d6-42b6-8d32-fb404ad02f42}, !- Handle
  {67f4a2cb-8fba-43a9-a55e-fceffe4b96d8}, !- Name
  {7accb74b-912e-442d-87ed-1df53cbe2132}, !- Source Object
  11,                                     !- Outlet Port
  {d7ee887b-9073-4b76-819f-9b357ac1488e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72f4408f-ffed-4f43-a977-1464d769beca}, !- Handle
  Port List 17,                           !- Name
  {7accb74b-912e-442d-87ed-1df53cbe2132}, !- HVAC Component
  {53080d7f-e777-4b15-9957-d72418465c99}, !- Port 1
  {9b2ab757-d14c-4f39-b9cf-2d95164eaf4a}; !- Port 2

OS:PortList,
  {911e1baf-db76-4c58-a148-5fc357c50bf3}, !- Handle
  Port List 18,                           !- Name
  {7accb74b-912e-442d-87ed-1df53cbe2132}, !- HVAC Component
  {9e527b3b-ff76-4aac-b042-c2d5ec7bebe8}; !- Port 1

OS:Sizing:Zone,
  {ab0a3a42-d3fd-41f2-98cf-8c1e23cbea59}, !- Handle
  {7accb74b-912e-442d-87ed-1df53cbe2132}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dee6e842-0afd-4bae-844f-19c6611aab38}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {7accb74b-912e-442d-87ed-1df53cbe2132}, !- Thermal Zone
  {210b7560-54e1-406b-860d-444afb7cb744}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bdd947fe-8cb3-4fe1-8c84-170111ef7714}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {1ed7f22e-ad05-456e-accf-72ee2b73d6dc}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {a58ea096-ddab-4dd4-a1ad-4f1d34416faf}, !- Handle
  Story 1 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02178b01-9ea0-4708-9554-864a6bedf1d0}, !- Zone Air Inlet Port List
  {279e79b6-ffa7-495e-8519-9732a2532978}, !- Zone Air Exhaust Port List
  {3ff1dc38-9b23-4748-a821-727256e418fa}, !- Zone Air Node Name
  {d1a8d024-e633-4f4d-8c07-289b3a5bcbd9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ace89501-d800-49df-ba28-2a0ec06fbd24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0973fdc5-d338-4cf3-82e6-685b9628c86e}, !- Handle
  Node 10,                                !- Name
  {3ff1dc38-9b23-4748-a821-727256e418fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ff1dc38-9b23-4748-a821-727256e418fa}, !- Handle
  {a006622a-4577-49ab-8007-f183b3e56e4b}, !- Name
  {a58ea096-ddab-4dd4-a1ad-4f1d34416faf}, !- Source Object
  11,                                     !- Outlet Port
  {0973fdc5-d338-4cf3-82e6-685b9628c86e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02178b01-9ea0-4708-9554-864a6bedf1d0}, !- Handle
  Port List 19,                           !- Name
  {a58ea096-ddab-4dd4-a1ad-4f1d34416faf}, !- HVAC Component
  {d3f87578-1d1e-4ecc-9569-bcbaf609c9ec}, !- Port 1
  {08c86541-dfd0-4f00-9dbc-6af901d2118f}; !- Port 2

OS:PortList,
  {279e79b6-ffa7-495e-8519-9732a2532978}, !- Handle
  Port List 20,                           !- Name
  {a58ea096-ddab-4dd4-a1ad-4f1d34416faf}, !- HVAC Component
  {647cae41-9277-406c-879c-1b2a6a960f4a}; !- Port 1

OS:Sizing:Zone,
  {abf83255-3bcf-4a1d-9961-7874b749efd5}, !- Handle
  {a58ea096-ddab-4dd4-a1ad-4f1d34416faf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {60a751ca-eab2-4039-82d2-d35f5ff08ffd}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {a58ea096-ddab-4dd4-a1ad-4f1d34416faf}, !- Thermal Zone
  {39d35e04-356b-4ef4-af88-5fc6eeacda7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7ce93b95-ccb4-43f8-bfea-bd9fe4d8b2ef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {c2c81014-97cf-43b5-842f-ed84cadb1677}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:SubSurface,
  {0782625f-fbb1-4b82-ab86-331ab1115073}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71911013-936d-4708-8752-525483942704}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.8846, 4.57, 1.98323539232053,        !- X,Y,Z Vertex 1 {m}
  25.8846, 4.57, 0.762,                   !- X,Y,Z Vertex 2 {m}
  -4.5446, 4.57, 0.762,                   !- X,Y,Z Vertex 3 {m}
  -4.5446, 4.57, 1.98323539232053;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90134e08-643a-434d-92c7-56f2958b4b0d}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {841d6b44-a286-4611-8158-278ef517fef2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.8846, 4.57, 1.98323539232053,        !- X,Y,Z Vertex 1 {m}
  25.8846, 4.57, 0.762,                   !- X,Y,Z Vertex 2 {m}
  -4.5446, 4.57, 0.762,                   !- X,Y,Z Vertex 3 {m}
  -4.5446, 4.57, 1.98323539232053;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be2b6c8e-7261-4e10-8f56-498125168942}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a12894c-9a7e-45a7-bdff-c00dfed24b13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57, -4.5446, 1.22072909698997,        !- X,Y,Z Vertex 1 {m}
  4.57, -4.5446, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.57, 10.6446, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.57, 10.6446, 1.22072909698997;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {937b0c3f-84c2-418a-b99f-2e87053d2d62}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfad3598-e6f3-4897-8709-9358e27df8d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57, -4.5446, 1.22072909698997,        !- X,Y,Z Vertex 1 {m}
  4.57, -4.5446, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.57, 10.6446, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.57, 10.6446, 1.22072909698997;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7cdabe9-19ac-49da-bf29-f3bbe5c5acc0}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be216ffc-9915-45ab-b64a-f37dc96805a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98323539232053,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 1.98323539232053;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90ed8cbc-9568-4ca1-9c09-4b0233a24026}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f309b28c-1c86-4962-bc45-f6131cf1f77e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98323539232053,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 1.98323539232053;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72ae5fd2-bc94-4930-a162-8d001731c281}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0849749d-bb64-4f91-a820-5f5adaf09cbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.2146, 1.22072909698997,           !- X,Y,Z Vertex 1 {m}
  0, 15.2146, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.22072909698997; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {181da16e-b595-46da-804c-2d627d833121}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38969d41-743b-42eb-9d30-b8fcd44c4739}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.2146, 1.22072909698997,           !- X,Y,Z Vertex 1 {m}
  0, 15.2146, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.22072909698997; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {ef0f2d90-c962-4275-83c8-d803fa42aec8}, !- Handle
  AEDG K-12 Ventilation Schedule,         !- Name
  {f9df1233-dcb9-4c56-8e1d-86153fae0dc6}, !- Schedule Type Limits Name
  {a73903ce-f6c4-416c-9fca-568873d7eca1}, !- Default Day Schedule Name
  {91c4b50b-9934-4f07-9bef-a7aa05a77747}, !- Summer Design Day Schedule Name
  {1f14fb83-77d4-44d0-96b3-ddf0947170a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a73903ce-f6c4-416c-9fca-568873d7eca1}, !- Handle
  AEDG K-12 Ventilation Schedule Weekday, !- Name
  {f9df1233-dcb9-4c56-8e1d-86153fae0dc6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2d20fd38-817d-4546-95ce-43e09fd6bfb1}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f14fb83-77d4-44d0-96b3-ddf0947170a9}, !- Handle
  AEDG K-12 Ventilation Schedule Winter Design Day, !- Name
  {f9df1233-dcb9-4c56-8e1d-86153fae0dc6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4818321-e333-4a3c-8e11-f1404e015a32}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91c4b50b-9934-4f07-9bef-a7aa05a77747}, !- Handle
  AEDG K-12 Ventilation Schedule Summer Design Day, !- Name
  {f9df1233-dcb9-4c56-8e1d-86153fae0dc6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5346c4ad-9101-4adf-8c40-b6149ef53b36}, !- Handle
  AEDG K-12 Ventilation Schedule Weekend Rule, !- Name
  {ef0f2d90-c962-4275-83c8-d803fa42aec8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86f80921-24b8-4fc9-8172-51af6df007dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86f80921-24b8-4fc9-8172-51af6df007dc}, !- Handle
  AEDG K-12 Ventilation Schedule Weekend, !- Name
  {f9df1233-dcb9-4c56-8e1d-86153fae0dc6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d75be8d1-4166-4a2c-9b5f-96134d5b5e82}, !- Handle
  AEDG K-12 Ventilation Schedule Summer Weekday Rule, !- Name
  {ef0f2d90-c962-4275-83c8-d803fa42aec8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d0a548c-9a55-481b-b014-e0883215cb45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d0a548c-9a55-481b-b014-e0883215cb45}, !- Handle
  AEDG K-12 Ventilation Schedule Summer Weekday, !- Name
  {f9df1233-dcb9-4c56-8e1d-86153fae0dc6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c00b88a3-3c23-47bd-b525-1eedcdce256a}, !- Handle
  AEDG K-12 HVAC Availability Schedule,   !- Name
  ,                                       !- Schedule Type Limits Name
  {2c816356-3718-4968-90e7-a92198bc259b}, !- Default Day Schedule Name
  {e0c683ff-10c6-4057-9f4f-a86a2342cdbf}, !- Summer Design Day Schedule Name
  {1650f92d-108d-4b6d-a01d-ac2417e4b955}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c816356-3718-4968-90e7-a92198bc259b}, !- Handle
  AEDG K-12 HVAC Availability Schedule Weekday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a3bf6680-1c3e-4741-97db-21bc43c9d09a}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1650f92d-108d-4b6d-a01d-ac2417e4b955}, !- Handle
  AEDG K-12 HVAC Availability Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2fef29b-415b-4a41-8b22-a3f2df642ff6}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0c683ff-10c6-4057-9f4f-a86a2342cdbf}, !- Handle
  AEDG K-12 HVAC Availability Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ae340a2-f3a9-4893-a9c7-b6329f193fee}, !- Handle
  AEDG K-12 HVAC Availability Schedule Weekend Rule, !- Name
  {c00b88a3-3c23-47bd-b525-1eedcdce256a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c659864c-17de-4156-9217-355589e50d6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c659864c-17de-4156-9217-355589e50d6e}, !- Handle
  AEDG K-12 HVAC Availability Schedule Weekend, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e4b9feb-79eb-43a6-94d4-7001cac1adf7}, !- Handle
  AEDG K-12 HVAC Availability Schedule Summer Weekday Rule, !- Name
  {c00b88a3-3c23-47bd-b525-1eedcdce256a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {875b88c7-404b-4b2e-aa8c-859e91630ca7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {875b88c7-404b-4b2e-aa8c-859e91630ca7}, !- Handle
  AEDG K-12 HVAC Availability Schedule Summer Weekday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {20ebd0b3-6b48-4c02-b9c7-4a0c16623a9d}, !- Handle
  AEDG Cold Deck Temperature Setpoint Schedule, !- Name
  {33dbf124-abbc-454b-8171-4f4ad6cd530e}, !- Schedule Type Limits Name
  {e59a41c9-7651-46f3-b432-54dcce4a29ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e59a41c9-7651-46f3-b432-54dcce4a29ef}, !- Handle
  AEDG Cold Deck Temperature Setpoint Schedule All Days, !- Name
  {33dbf124-abbc-454b-8171-4f4ad6cd530e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e65087dc-f796-4a82-9b98-c31c0c134a1c}, !- Handle
  AEDG HW-Loop-Temp-Schedule,             !- Name
  {abb7d202-dc3c-44b7-b952-cff880726879}, !- Schedule Type Limits Name
  {f4a7e19e-e719-471a-893a-5e8ea24cafc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4a7e19e-e719-471a-893a-5e8ea24cafc7}, !- Handle
  AEDG HW-Loop-Temp-Schedule All Days,    !- Name
  {abb7d202-dc3c-44b7-b952-cff880726879}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {23da8c8a-b556-488c-bf39-2a442b39df44}, !- Handle
  AEDG CW-Loop-Temp-Schedule,             !- Name
  {44a46b2a-e40c-428f-9650-64f312025cdd}, !- Schedule Type Limits Name
  {a781940c-54b7-4415-8387-a88022923ad1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a781940c-54b7-4415-8387-a88022923ad1}, !- Handle
  AEDG CW-Loop-Temp-Schedule All Days,    !- Name
  {44a46b2a-e40c-428f-9650-64f312025cdd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:PlantLoop,
  {0285549f-6dc1-4782-b227-86a0876c4186}, !- Handle
  AEDG Hot Water Loop,                    !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {8421bf39-1b77-4d2e-bedc-425f7ab1e064}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8dee135f-fa93-4274-a99f-89cf4a1f7547}, !- Plant Side Inlet Node Name
  {ea47bb82-cf7e-48c1-bcc3-49d80dcaf495}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cc121901-c430-458b-9e99-cbade39c8ecb}, !- Demand Side Inlet Node Name
  {fa9e3bc3-b393-4a14-a30c-3c2b5904dd19}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {c4ed0bf3-d37f-43b4-9550-3b3d06863e02}, !- Handle
  {0285549f-6dc1-4782-b227-86a0876c4186}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {5fae4a7e-2aca-4c27-86c2-8b3cc76f3498}, !- Handle
  Node 11,                                !- Name
  {8dee135f-fa93-4274-a99f-89cf4a1f7547}, !- Inlet Port
  {5e02b350-f394-4ac7-b7d6-c5171211cf6e}; !- Outlet Port

OS:Node,
  {8421bf39-1b77-4d2e-bedc-425f7ab1e064}, !- Handle
  Node 12,                                !- Name
  {c0881435-43d5-4247-90e2-0b15073c3cad}, !- Inlet Port
  {ea47bb82-cf7e-48c1-bcc3-49d80dcaf495}; !- Outlet Port

OS:Node,
  {914f87a3-de53-4c81-afcf-eb03ffbf0df1}, !- Handle
  Node 13,                                !- Name
  {f70f1efe-64c4-491d-8269-914ca5fb28f8}, !- Inlet Port
  {e0555d94-343f-4d4c-9668-34d79ef1ca01}; !- Outlet Port

OS:Connector:Mixer,
  {6908902b-14a5-4647-8e92-1bf99b6723fe}, !- Handle
  Connector Mixer 1,                      !- Name
  {b92d77ad-230c-4c2c-8297-584d911273f6}, !- Outlet Branch Name
  {777b0c2d-99fb-47cb-9501-00c1461d8946}, !- Inlet Branch Name 1
  {69c02658-7a11-42ee-8f34-4e628db54a74}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2879da7e-a079-4809-9ae8-a109a01b08c0}, !- Handle
  Connector Splitter 1,                   !- Name
  {4082ccac-75aa-4493-8629-4103c3325221}, !- Inlet Branch Name
  {f70f1efe-64c4-491d-8269-914ca5fb28f8}, !- Outlet Branch Name 1
  {d80a91d4-09fb-47ec-893b-1dc2d58840ca}; !- Outlet Branch Name 2

OS:Connection,
  {8dee135f-fa93-4274-a99f-89cf4a1f7547}, !- Handle
  {f33c17ca-8ab7-424f-9ee4-50903e24430a}, !- Name
  {0285549f-6dc1-4782-b227-86a0876c4186}, !- Source Object
  11,                                     !- Outlet Port
  {5fae4a7e-2aca-4c27-86c2-8b3cc76f3498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f70f1efe-64c4-491d-8269-914ca5fb28f8}, !- Handle
  {30385cbb-2f57-427c-9f80-5f2adf8cbe54}, !- Name
  {2879da7e-a079-4809-9ae8-a109a01b08c0}, !- Source Object
  3,                                      !- Outlet Port
  {914f87a3-de53-4c81-afcf-eb03ffbf0df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea47bb82-cf7e-48c1-bcc3-49d80dcaf495}, !- Handle
  {3b55b3ef-e9cd-4650-a530-1afc69e5ffd7}, !- Name
  {8421bf39-1b77-4d2e-bedc-425f7ab1e064}, !- Source Object
  3,                                      !- Outlet Port
  {0285549f-6dc1-4782-b227-86a0876c4186}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8edfa980-a5b5-4aa8-b19e-e1245c732457}, !- Handle
  Node 14,                                !- Name
  {cc121901-c430-458b-9e99-cbade39c8ecb}, !- Inlet Port
  {24fd826d-eb20-4f5f-ac5f-f838b22b6e8d}; !- Outlet Port

OS:Node,
  {e9aa45b2-404e-4fcf-b08b-6ddd6ae81126}, !- Handle
  Node 15,                                !- Name
  {f8469b1a-7e3c-4c47-ad34-4fd8eeb73cc4}, !- Inlet Port
  {fa9e3bc3-b393-4a14-a30c-3c2b5904dd19}; !- Outlet Port

OS:Node,
  {ee8b27c1-f6ca-4432-806b-ea1d8462c9cd}, !- Handle
  Node 16,                                !- Name
  {a9278d66-9269-4d0a-8081-c3b3b9c170e2}, !- Inlet Port
  {5fbe96a3-fbd9-4ad9-805b-be9563b39e93}; !- Outlet Port

OS:Connector:Mixer,
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Handle
  Connector Mixer 2,                      !- Name
  {880e7778-f401-4559-a314-36966edaa40c}, !- Outlet Branch Name
  {d372894e-99a2-4ebd-9f12-adaeba66c566}, !- Inlet Branch Name 1
  {6c389240-8c75-4480-b7d2-30b5bd6eae9c}, !- Inlet Branch Name 2
  {90fe6a0b-5543-4f89-b7d6-bf4bdeb9a41a}, !- Inlet Branch Name 3
  {1c5ba891-9de7-4e92-892d-9d53c474923d}, !- Inlet Branch Name 4
  {3fb4220c-824e-4ce1-aeb2-dfbcef2f5557}, !- Inlet Branch Name 5
  {ee91abf0-c94f-4ecd-96bf-54c9e6f24407}, !- Inlet Branch Name 6
  {d0fc7722-36a8-4ffb-978e-d8e916acc3ae}, !- Inlet Branch Name 7
  {1c2ca567-531e-4517-b800-46af9fc7887f}, !- Inlet Branch Name 8
  {4e75e4d5-2c58-4427-91ca-b42cdbeddf72}, !- Inlet Branch Name 9
  {7b533c07-f46d-4294-b7e9-377756578f79}, !- Inlet Branch Name 10
  {c5bf5505-39a5-483c-b02b-60d03310236b}, !- Inlet Branch Name 11
  {579db642-13f3-434b-86ae-2543dc523b41}, !- Inlet Branch Name 12
  {435cca09-6815-4085-b146-0073a9b514ab}, !- Inlet Branch Name 13
  {3591a680-066a-47f3-bb60-e1fd77eb34c6}, !- Inlet Branch Name 14
  {157094d8-9507-4a50-a16f-b85e3d441828}, !- Inlet Branch Name 15
  {1bc25723-0b20-4014-8d02-7fd2c000839d}, !- Inlet Branch Name 16
  {6ff9bd9c-4c8b-4f77-8717-54b259b7cf9f}, !- Inlet Branch Name 17
  {88235739-5f41-407d-a5ef-1938ce85ca5b}, !- Inlet Branch Name 18
  {ef850a0e-59d8-4fa3-812d-ccaa1015da63}, !- Inlet Branch Name 19
  {b2d1bef0-8c59-41ce-a2a5-7060676cb2f8}, !- Inlet Branch Name 20
  {dea45886-755b-445e-bf09-de6c16d8fbec}, !- Inlet Branch Name 21
  {32dae717-b783-4f3d-a106-aa5370a6e7f7}, !- Inlet Branch Name 22
  {36642fa0-31e0-41e2-a2fc-fa6d674ed039}; !- Inlet Branch Name 23

OS:Connector:Splitter,
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Handle
  Connector Splitter 2,                   !- Name
  {54a43fa1-4d4d-42a5-b400-54aaaf471fcf}, !- Inlet Branch Name
  {a9278d66-9269-4d0a-8081-c3b3b9c170e2}, !- Outlet Branch Name 1
  {1ab83c71-1a2c-4bd5-9e0b-89ac46ae17b5}, !- Outlet Branch Name 2
  {99a2ecf8-a742-479f-8500-a5b70dffa8e2}, !- Outlet Branch Name 3
  {a74e8914-9b50-4710-8642-ec37d452faa4}, !- Outlet Branch Name 4
  {1dd42630-44d8-4166-a804-cf65f7d30cdc}, !- Outlet Branch Name 5
  {354eab46-71ec-4468-9bee-eff182f03396}, !- Outlet Branch Name 6
  {40d335b0-781d-4da2-bdb0-2ef45b969b60}, !- Outlet Branch Name 7
  {b966fd18-d92e-4f89-a957-abdc5cd85e28}, !- Outlet Branch Name 8
  {425ed135-2f16-48fc-be95-0c999f06f2c5}, !- Outlet Branch Name 9
  {f70c0e9d-baf5-47b9-8712-defcdde4c3de}, !- Outlet Branch Name 10
  {ef1ff134-fd73-4aa3-b1dd-ab7da0d21f30}, !- Outlet Branch Name 11
  {a3b3551c-5367-4812-9890-8d33cdd67e5d}, !- Outlet Branch Name 12
  {9b23efd1-c382-40e3-b803-c0cf9e07f2a2}, !- Outlet Branch Name 13
  {514a1997-5518-49d3-b26d-c1539429a88f}, !- Outlet Branch Name 14
  {3b342042-7d2a-49c7-8266-75342b2c891b}, !- Outlet Branch Name 15
  {c6503387-5149-4cd1-bc9e-901f773248ac}, !- Outlet Branch Name 16
  {6e6f7cd6-12e1-495f-9793-47c4495a7cd7}, !- Outlet Branch Name 17
  {bff91d3c-a93d-4089-9c0f-eb660a7ec0fa}, !- Outlet Branch Name 18
  {26273d41-81ea-42ae-8e32-45caaaba05b7}, !- Outlet Branch Name 19
  {3907d9de-0618-4e78-a718-a01f9522c4fb}, !- Outlet Branch Name 20
  {ba0b8a0a-ce55-4425-bac6-21dbf1527fc1}, !- Outlet Branch Name 21
  {2fbda0f1-8d8c-46df-a5cb-2c231333d8fa}, !- Outlet Branch Name 22
  {9c6c538c-cce6-448b-8b73-223c9fbdcb18}; !- Outlet Branch Name 23

OS:Connection,
  {cc121901-c430-458b-9e99-cbade39c8ecb}, !- Handle
  {29091121-6f01-40b4-ad17-5cb559353bb3}, !- Name
  {0285549f-6dc1-4782-b227-86a0876c4186}, !- Source Object
  14,                                     !- Outlet Port
  {8edfa980-a5b5-4aa8-b19e-e1245c732457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9278d66-9269-4d0a-8081-c3b3b9c170e2}, !- Handle
  {a5faaf54-2bb3-437e-b436-9f1980d6d1d5}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  3,                                      !- Outlet Port
  {ee8b27c1-f6ca-4432-806b-ea1d8462c9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa9e3bc3-b393-4a14-a30c-3c2b5904dd19}, !- Handle
  {c54b5eda-9c42-4b37-ae76-2b6456dbd19c}, !- Name
  {e9aa45b2-404e-4fcf-b08b-6ddd6ae81126}, !- Source Object
  3,                                      !- Outlet Port
  {0285549f-6dc1-4782-b227-86a0876c4186}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {6a6e9553-e2c2-4cdb-b0e2-313576ffa6d2}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {5e02b350-f394-4ac7-b7d6-c5171211cf6e}, !- Inlet Node Name
  {9790795e-977d-46c7-b1c5-726519226233}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  119563,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0216,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.0325,                                !- Coefficient 3 of the Part Load Performance Curve
  1.0095,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Boiler:HotWater,
  {2f6bdf18-b193-4bf7-b22e-c890e9646389}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.9,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {e0555d94-343f-4d4c-9668-34d79ef1ca01}, !- Boiler Water Inlet Node Name
  {0b3c7751-b0ac-4a7b-bca7-64eeba5b24ca}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:SetpointManager:Scheduled,
  {3f419c2f-5b72-42d5-bdf0-caf53b2bf410}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {e65087dc-f796-4a82-9b98-c31c0c134a1c}, !- Schedule Name
  {8421bf39-1b77-4d2e-bedc-425f7ab1e064}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {abb7d202-dc3c-44b7-b952-cff880726879}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Pipe:Adiabatic,
  {2185593d-63c8-476a-85df-5146a0988f2a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {1d97b7c1-56bd-49e7-8da2-3ad92f59506d}, !- Inlet Node Name
  {f84ba85c-e14a-4388-93cb-8b1107c49d06}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {5d5d679c-76c5-4cbc-93ea-20aee37cad69}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {affed0bd-db6b-4515-bfa0-8f7bfaede506}, !- Inlet Node Name
  {c0881435-43d5-4247-90e2-0b15073c3cad}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {bf02abb5-2874-4fb5-84a3-92b4ca6eb492}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {5fbe96a3-fbd9-4ad9-805b-be9563b39e93}, !- Inlet Node Name
  {05920147-c2c5-4849-a35d-0e4ef93569fa}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {508eaead-208f-451a-b139-8dbe287a97b5}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {24fd826d-eb20-4f5f-ac5f-f838b22b6e8d}, !- Inlet Node Name
  {7ef19475-ce47-4560-b215-885722f27baa}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {85abbfc3-ce63-48d1-8601-d8255f0e942a}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {ed897444-58ac-4f5f-b8a9-a0f0e227969b}, !- Inlet Node Name
  {f8469b1a-7e3c-4c47-ad34-4fd8eeb73cc4}; !- Outlet Node Name

OS:Node,
  {c65b8469-32e5-4e11-b3ab-d6de3184cc02}, !- Handle
  Node 17,                                !- Name
  {0b3c7751-b0ac-4a7b-bca7-64eeba5b24ca}, !- Inlet Port
  {777b0c2d-99fb-47cb-9501-00c1461d8946}; !- Outlet Port

OS:Connection,
  {e0555d94-343f-4d4c-9668-34d79ef1ca01}, !- Handle
  {4cfec115-3e17-43eb-9d16-fd1f4f4f5d50}, !- Name
  {914f87a3-de53-4c81-afcf-eb03ffbf0df1}, !- Source Object
  3,                                      !- Outlet Port
  {2f6bdf18-b193-4bf7-b22e-c890e9646389}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0b3c7751-b0ac-4a7b-bca7-64eeba5b24ca}, !- Handle
  {6a569182-db9f-4906-88a4-67e17d066cd1}, !- Name
  {2f6bdf18-b193-4bf7-b22e-c890e9646389}, !- Source Object
  13,                                     !- Outlet Port
  {c65b8469-32e5-4e11-b3ab-d6de3184cc02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {777b0c2d-99fb-47cb-9501-00c1461d8946}, !- Handle
  {f96ed420-501f-4ca5-829b-f1343e3b8a85}, !- Name
  {c65b8469-32e5-4e11-b3ab-d6de3184cc02}, !- Source Object
  3,                                      !- Outlet Port
  {6908902b-14a5-4647-8e92-1bf99b6723fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0036ac82-0ea2-4364-8a85-2e850adf0d58}, !- Handle
  Node 18,                                !- Name
  {d80a91d4-09fb-47ec-893b-1dc2d58840ca}, !- Inlet Port
  {1d97b7c1-56bd-49e7-8da2-3ad92f59506d}; !- Outlet Port

OS:Connection,
  {d80a91d4-09fb-47ec-893b-1dc2d58840ca}, !- Handle
  {636f0b54-645e-41ee-92b5-4896199a2097}, !- Name
  {2879da7e-a079-4809-9ae8-a109a01b08c0}, !- Source Object
  4,                                      !- Outlet Port
  {0036ac82-0ea2-4364-8a85-2e850adf0d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b68cc62-3f9d-4980-81ac-071d0ed6836c}, !- Handle
  Node 19,                                !- Name
  {f84ba85c-e14a-4388-93cb-8b1107c49d06}, !- Inlet Port
  {69c02658-7a11-42ee-8f34-4e628db54a74}; !- Outlet Port

OS:Connection,
  {1d97b7c1-56bd-49e7-8da2-3ad92f59506d}, !- Handle
  {da297d91-3ba3-4063-aa5a-f369696095d0}, !- Name
  {0036ac82-0ea2-4364-8a85-2e850adf0d58}, !- Source Object
  3,                                      !- Outlet Port
  {2185593d-63c8-476a-85df-5146a0988f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84ba85c-e14a-4388-93cb-8b1107c49d06}, !- Handle
  {e30d4a9c-eeb2-4e1d-8d53-1f93ab60d402}, !- Name
  {2185593d-63c8-476a-85df-5146a0988f2a}, !- Source Object
  3,                                      !- Outlet Port
  {0b68cc62-3f9d-4980-81ac-071d0ed6836c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69c02658-7a11-42ee-8f34-4e628db54a74}, !- Handle
  {130cc0b8-bff5-4328-a5c7-7d7daa7f6fe2}, !- Name
  {0b68cc62-3f9d-4980-81ac-071d0ed6836c}, !- Source Object
  3,                                      !- Outlet Port
  {6908902b-14a5-4647-8e92-1bf99b6723fe}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f5b64e64-4829-46d2-a873-ec0389bb143f}, !- Handle
  Node 20,                                !- Name
  {9790795e-977d-46c7-b1c5-726519226233}, !- Inlet Port
  {4082ccac-75aa-4493-8629-4103c3325221}; !- Outlet Port

OS:Connection,
  {5e02b350-f394-4ac7-b7d6-c5171211cf6e}, !- Handle
  {f61c274f-27f8-4f47-b6c2-30e56a504ed4}, !- Name
  {5fae4a7e-2aca-4c27-86c2-8b3cc76f3498}, !- Source Object
  3,                                      !- Outlet Port
  {6a6e9553-e2c2-4cdb-b0e2-313576ffa6d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9790795e-977d-46c7-b1c5-726519226233}, !- Handle
  {f5d293ce-3740-42ec-bdf2-8c1224f6a6ad}, !- Name
  {6a6e9553-e2c2-4cdb-b0e2-313576ffa6d2}, !- Source Object
  3,                                      !- Outlet Port
  {f5b64e64-4829-46d2-a873-ec0389bb143f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4082ccac-75aa-4493-8629-4103c3325221}, !- Handle
  {da46f147-0bb5-41d3-90fd-5fb09390d0b7}, !- Name
  {f5b64e64-4829-46d2-a873-ec0389bb143f}, !- Source Object
  3,                                      !- Outlet Port
  {2879da7e-a079-4809-9ae8-a109a01b08c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22a44ec9-9558-4e8e-ad10-6ad7d2df3b5f}, !- Handle
  Node 21,                                !- Name
  {b92d77ad-230c-4c2c-8297-584d911273f6}, !- Inlet Port
  {affed0bd-db6b-4515-bfa0-8f7bfaede506}; !- Outlet Port

OS:Connection,
  {b92d77ad-230c-4c2c-8297-584d911273f6}, !- Handle
  {21bfe294-c368-49c6-a0d2-4cb344a27aa1}, !- Name
  {6908902b-14a5-4647-8e92-1bf99b6723fe}, !- Source Object
  2,                                      !- Outlet Port
  {22a44ec9-9558-4e8e-ad10-6ad7d2df3b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {affed0bd-db6b-4515-bfa0-8f7bfaede506}, !- Handle
  {bde2ca36-ebec-4cbb-8fe1-8eba698f97f3}, !- Name
  {22a44ec9-9558-4e8e-ad10-6ad7d2df3b5f}, !- Source Object
  3,                                      !- Outlet Port
  {5d5d679c-76c5-4cbc-93ea-20aee37cad69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0881435-43d5-4247-90e2-0b15073c3cad}, !- Handle
  {455cc5a8-bb05-4271-bb86-d53fe24d2204}, !- Name
  {5d5d679c-76c5-4cbc-93ea-20aee37cad69}, !- Source Object
  3,                                      !- Outlet Port
  {8421bf39-1b77-4d2e-bedc-425f7ab1e064}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f50bb52c-f921-4937-a102-e1dd245d19af}, !- Handle
  Node 22,                                !- Name
  {05920147-c2c5-4849-a35d-0e4ef93569fa}, !- Inlet Port
  {d372894e-99a2-4ebd-9f12-adaeba66c566}; !- Outlet Port

OS:Connection,
  {5fbe96a3-fbd9-4ad9-805b-be9563b39e93}, !- Handle
  {3cf6dc60-9a17-4bd9-a884-ffabf65b2b70}, !- Name
  {ee8b27c1-f6ca-4432-806b-ea1d8462c9cd}, !- Source Object
  3,                                      !- Outlet Port
  {bf02abb5-2874-4fb5-84a3-92b4ca6eb492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05920147-c2c5-4849-a35d-0e4ef93569fa}, !- Handle
  {372c80a9-3cb3-4ae6-bffa-67d29d562b87}, !- Name
  {bf02abb5-2874-4fb5-84a3-92b4ca6eb492}, !- Source Object
  3,                                      !- Outlet Port
  {f50bb52c-f921-4937-a102-e1dd245d19af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d372894e-99a2-4ebd-9f12-adaeba66c566}, !- Handle
  {68cb9a7f-5b5c-4253-95b0-5181c633fa52}, !- Name
  {f50bb52c-f921-4937-a102-e1dd245d19af}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67b213ec-a593-4bde-8a31-5e7239448102}, !- Handle
  Node 23,                                !- Name
  {7ef19475-ce47-4560-b215-885722f27baa}, !- Inlet Port
  {54a43fa1-4d4d-42a5-b400-54aaaf471fcf}; !- Outlet Port

OS:Connection,
  {24fd826d-eb20-4f5f-ac5f-f838b22b6e8d}, !- Handle
  {fb39a8c1-de53-42e0-8599-38611dd22a8c}, !- Name
  {8edfa980-a5b5-4aa8-b19e-e1245c732457}, !- Source Object
  3,                                      !- Outlet Port
  {508eaead-208f-451a-b139-8dbe287a97b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef19475-ce47-4560-b215-885722f27baa}, !- Handle
  {a11b8b60-a678-4653-ae5f-fa302ef3719d}, !- Name
  {508eaead-208f-451a-b139-8dbe287a97b5}, !- Source Object
  3,                                      !- Outlet Port
  {67b213ec-a593-4bde-8a31-5e7239448102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54a43fa1-4d4d-42a5-b400-54aaaf471fcf}, !- Handle
  {4ddd1917-6fe0-42f0-8614-e52b39f06556}, !- Name
  {67b213ec-a593-4bde-8a31-5e7239448102}, !- Source Object
  3,                                      !- Outlet Port
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79bc2ff1-ba23-4a73-ac0f-809859be9b0c}, !- Handle
  Node 24,                                !- Name
  {880e7778-f401-4559-a314-36966edaa40c}, !- Inlet Port
  {ed897444-58ac-4f5f-b8a9-a0f0e227969b}; !- Outlet Port

OS:Connection,
  {880e7778-f401-4559-a314-36966edaa40c}, !- Handle
  {bccf4476-cc2a-4dbb-b1cd-b6aadca86523}, !- Name
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Source Object
  2,                                      !- Outlet Port
  {79bc2ff1-ba23-4a73-ac0f-809859be9b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed897444-58ac-4f5f-b8a9-a0f0e227969b}, !- Handle
  {3328d53a-60c3-4b11-9520-5f89737d51bc}, !- Name
  {79bc2ff1-ba23-4a73-ac0f-809859be9b0c}, !- Source Object
  3,                                      !- Outlet Port
  {85abbfc3-ce63-48d1-8601-d8255f0e942a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8469b1a-7e3c-4c47-ad34-4fd8eeb73cc4}, !- Handle
  {56715b37-e490-4c85-bfae-d314904f9466}, !- Name
  {85abbfc3-ce63-48d1-8601-d8255f0e942a}, !- Source Object
  3,                                      !- Outlet Port
  {e9aa45b2-404e-4fcf-b08b-6ddd6ae81126}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {89e72ed7-b6b2-45d2-b2a2-a6b319a30a81}, !- Handle
  AEDG Chilled Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {a98b7682-8460-499e-bb8b-bbfa7adbfad2}, !- Loop Temperature Setpoint Node Name
  98,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {13debe69-25dd-4549-8023-1afd731b3eb7}, !- Plant Side Inlet Node Name
  {1f903d0d-bf51-4070-b2ef-801d8a279d4e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {79aadc58-c8ff-4f2b-8823-e4fc6414b187}, !- Demand Side Inlet Node Name
  {fda4c633-efbf-4050-aed7-dd48e1cbd9ab}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {dca98d20-326e-4603-bf48-3968a04f42f6}, !- Handle
  {89e72ed7-b6b2-45d2-b2a2-a6b319a30a81}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.7,                                    !- Design Loop Exit Temperature {C}
  6.7;                                    !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {e196bf82-2cd5-469c-824f-13583898fe71}, !- Handle
  Node 25,                                !- Name
  {13debe69-25dd-4549-8023-1afd731b3eb7}, !- Inlet Port
  {148a2471-d3d3-4e36-99d1-6065e782e037}; !- Outlet Port

OS:Node,
  {a98b7682-8460-499e-bb8b-bbfa7adbfad2}, !- Handle
  Node 26,                                !- Name
  {cbb62b21-19b4-4e53-af2d-7d9482e986b2}, !- Inlet Port
  {1f903d0d-bf51-4070-b2ef-801d8a279d4e}; !- Outlet Port

OS:Node,
  {d300cd0c-9b66-49ad-877d-fff2fbaac0b7}, !- Handle
  Node 27,                                !- Name
  {2ac2621b-19fb-4956-8029-00cea9ea6f23}, !- Inlet Port
  {ac2069d8-cdf7-4ba9-a208-f59ef7fc9637}; !- Outlet Port

OS:Connector:Mixer,
  {059b5bf0-3ec8-402a-b21a-6b7ac8ef9a91}, !- Handle
  Connector Mixer 3,                      !- Name
  {a1aa457c-c0da-4e77-9240-5e4ae30eae4f}, !- Outlet Branch Name
  {c0cf9749-73e6-4a62-9e8a-4dc3c0b09cbd}, !- Inlet Branch Name 1
  {2b565a9d-d124-40c4-9888-ec9fd523b771}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {372d6776-4fdb-4703-bb1c-cd211771c6f9}, !- Handle
  Connector Splitter 3,                   !- Name
  {7efd855d-297b-4075-9279-8a10ea1936dd}, !- Inlet Branch Name
  {2ac2621b-19fb-4956-8029-00cea9ea6f23}, !- Outlet Branch Name 1
  {40b6a98b-9b3c-4511-b8f3-7871ad382214}; !- Outlet Branch Name 2

OS:Connection,
  {13debe69-25dd-4549-8023-1afd731b3eb7}, !- Handle
  {e8338304-10f2-4c39-9d0a-f965e36d9ea7}, !- Name
  {89e72ed7-b6b2-45d2-b2a2-a6b319a30a81}, !- Source Object
  11,                                     !- Outlet Port
  {e196bf82-2cd5-469c-824f-13583898fe71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac2621b-19fb-4956-8029-00cea9ea6f23}, !- Handle
  {5a439390-417a-4230-a0db-33c5a223fd66}, !- Name
  {372d6776-4fdb-4703-bb1c-cd211771c6f9}, !- Source Object
  3,                                      !- Outlet Port
  {d300cd0c-9b66-49ad-877d-fff2fbaac0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f903d0d-bf51-4070-b2ef-801d8a279d4e}, !- Handle
  {7f108870-68cd-4369-95f6-c41d546f60ba}, !- Name
  {a98b7682-8460-499e-bb8b-bbfa7adbfad2}, !- Source Object
  3,                                      !- Outlet Port
  {89e72ed7-b6b2-45d2-b2a2-a6b319a30a81}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b03ef292-31d2-4c7f-bd6c-62e2590e23b0}, !- Handle
  Node 28,                                !- Name
  {79aadc58-c8ff-4f2b-8823-e4fc6414b187}, !- Inlet Port
  {5d1a9a4c-a224-4f3c-bba0-4001361fdf53}; !- Outlet Port

OS:Node,
  {839a87df-115c-4f5b-9b7b-2d706d8749cf}, !- Handle
  Node 29,                                !- Name
  {e4a2b06f-c462-40b4-8a21-cc0cb757f0f0}, !- Inlet Port
  {fda4c633-efbf-4050-aed7-dd48e1cbd9ab}; !- Outlet Port

OS:Node,
  {1695fe8a-69c7-485e-9315-0cdc0cb5151a}, !- Handle
  Node 30,                                !- Name
  {f0527a20-e80f-48a9-b996-1dfc35856f4f}, !- Inlet Port
  {76c83950-ed87-4d8b-a9d6-856be3dfbe16}; !- Outlet Port

OS:Connector:Mixer,
  {afcb64cc-b505-4c46-aac3-213e573332d0}, !- Handle
  Connector Mixer 4,                      !- Name
  {080f6dce-5dee-4a25-9cf4-c7d56c22ee3c}, !- Outlet Branch Name
  {f6a107e3-41ff-4315-b7e1-508c6e37dec2}, !- Inlet Branch Name 1
  {725b3c2b-a509-4414-bad9-8c2e0e9814ab}, !- Inlet Branch Name 2
  {83660a8c-9fe0-4e2e-b02d-f7af22718f31}, !- Inlet Branch Name 3
  {12e5ec65-d96a-455c-9ef4-e21cbf07e1d1}, !- Inlet Branch Name 4
  {5d910e75-d6a7-498f-972b-991352fcb77c}, !- Inlet Branch Name 5
  {26db365f-a3ef-4e0f-b93d-ba4930c83c9a}, !- Inlet Branch Name 6
  {5745f89d-c9c1-4188-ab3b-6905cd8fba59}, !- Inlet Branch Name 7
  {ffb398dd-a4d0-4de3-b722-1206c52470b5}, !- Inlet Branch Name 8
  {74e805c9-b432-4795-a7ff-9a1cfeb27949}, !- Inlet Branch Name 9
  {19cb983f-5417-4814-836d-a65d474172b1}, !- Inlet Branch Name 10
  {6e608e9e-9f31-4464-8115-4ee7fb7d697e}, !- Inlet Branch Name 11
  {98852a95-3f70-49da-92ce-1f402e78d33b}, !- Inlet Branch Name 12
  {40d7e085-b7a5-4c19-9b63-f70a163ad8c2}; !- Inlet Branch Name 13

OS:Connector:Splitter,
  {8adbbf51-8d37-4496-9496-a12db83761b8}, !- Handle
  Connector Splitter 4,                   !- Name
  {5d3a1f9f-62be-472c-b976-6fb17cd055ac}, !- Inlet Branch Name
  {f0527a20-e80f-48a9-b996-1dfc35856f4f}, !- Outlet Branch Name 1
  {3e846237-460c-4d86-8fe2-192a4e5b598b}, !- Outlet Branch Name 2
  {e3f5fa33-e7f1-43c7-af44-e934bc79ece5}, !- Outlet Branch Name 3
  {fc2d23d4-92c9-4019-ad09-c74b672ca00b}, !- Outlet Branch Name 4
  {c9aadd8d-e998-449c-9cf9-a6125e00d48e}, !- Outlet Branch Name 5
  {ae32abfd-1cc9-4592-803a-125816beee6b}, !- Outlet Branch Name 6
  {474f847e-5729-4187-8bcf-9d6a20736725}, !- Outlet Branch Name 7
  {3fb53a56-cce0-474a-9063-2a6978bb7145}, !- Outlet Branch Name 8
  {ae36e8e9-7912-4e7f-81ae-159c1c813986}, !- Outlet Branch Name 9
  {727cfd90-9bd7-4209-a8f2-035fec3885c0}, !- Outlet Branch Name 10
  {297949db-925e-46ae-a03a-1ddc0194c97a}, !- Outlet Branch Name 11
  {1bd1cce4-025a-43fd-9e43-e3d7bb3c2680}, !- Outlet Branch Name 12
  {a2bc03ae-35de-4dc6-8893-f94d8b9b2330}; !- Outlet Branch Name 13

OS:Connection,
  {79aadc58-c8ff-4f2b-8823-e4fc6414b187}, !- Handle
  {998f7671-b718-48c7-bcdf-84b52d8603c8}, !- Name
  {89e72ed7-b6b2-45d2-b2a2-a6b319a30a81}, !- Source Object
  14,                                     !- Outlet Port
  {b03ef292-31d2-4c7f-bd6c-62e2590e23b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0527a20-e80f-48a9-b996-1dfc35856f4f}, !- Handle
  {3d6cbd58-15d5-4bbf-9b04-df1f60e589d7}, !- Name
  {8adbbf51-8d37-4496-9496-a12db83761b8}, !- Source Object
  3,                                      !- Outlet Port
  {1695fe8a-69c7-485e-9315-0cdc0cb5151a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fda4c633-efbf-4050-aed7-dd48e1cbd9ab}, !- Handle
  {242a9f49-98e6-4db6-a7f6-626cc83903aa}, !- Name
  {839a87df-115c-4f5b-9b7b-2d706d8749cf}, !- Source Object
  3,                                      !- Outlet Port
  {89e72ed7-b6b2-45d2-b2a2-a6b319a30a81}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {653f4ddb-39f2-42e8-9b5c-7ff6419f380b}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {148a2471-d3d3-4e36-99d1-6065e782e037}, !- Inlet Node Name
  {edd862b0-78ab-4671-96a6-252ba16c4ad6}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  149453,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0216,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.0325,                                !- Coefficient 3 of the Part Load Performance Curve
  1.0095,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Curve:Biquadratic,
  {0aa7d4d4-20ad-4c98-88c9-8ac689481716}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.05,                                   !- Coefficient1 Constant
  0.0336,                                 !- Coefficient2 x
  0.000215,                               !- Coefficient3 x**2
  -0.00518,                               !- Coefficient4 y
  -4.42e-005,                             !- Coefficient5 y**2
  -0.000215,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  20,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {3a8fe9de-be95-4581-8155-6ab426dcdf4c}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.583,                                  !- Coefficient1 Constant
  -0.00404,                               !- Coefficient2 x
  0.000468,                               !- Coefficient3 x**2
  -0.000224,                              !- Coefficient4 y
  0.000481,                               !- Coefficient5 y**2
  -0.000682,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  20,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {763a191f-3e85-42f9-9830-a2d8a2e680a5}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.0419,                                 !- Coefficient1 Constant
  0.625,                                  !- Coefficient2 x
  0.323,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

OS:Chiller:Electric:EIR,
  {adb9ac13-f329-4f12-a202-7c14e34aa43f}, !- Handle
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  2.93,                                   !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {0aa7d4d4-20ad-4c98-88c9-8ac689481716}, !- Cooling Capacity Function of Temperature Curve Name
  {3a8fe9de-be95-4581-8155-6ab426dcdf4c}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {763a191f-3e85-42f9-9830-a2d8a2e680a5}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {ac2069d8-cdf7-4ba9-a208-f59ef7fc9637}, !- Chilled Water Inlet Node Name
  {95937fd0-41c9-4fc0-b431-714b5c0b8f22}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:Scheduled,
  {9b157ee8-38db-4680-9feb-401b4714adb1}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {23da8c8a-b556-488c-bf39-2a442b39df44}, !- Schedule Name
  {a98b7682-8460-499e-bb8b-bbfa7adbfad2}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {44a46b2a-e40c-428f-9650-64f312025cdd}, !- Handle
  Temperature 30,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Pipe:Adiabatic,
  {243b5409-a5a0-4c6d-9d5b-f4bcc3f8f902}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {90fe5aea-a476-4bea-a6db-e37c702bb1aa}, !- Inlet Node Name
  {c5c1ddfe-f9ec-4127-a18b-ec2147a481a4}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {6ebc0e6a-8161-439b-bbb3-040fde9315ee}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {a79a5be3-ad8b-40a7-bdc6-2cdf2137442e}, !- Inlet Node Name
  {cbb62b21-19b4-4e53-af2d-7d9482e986b2}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {a6ae14ef-3334-45b9-a4fb-1aa492309eb2}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {76c83950-ed87-4d8b-a9d6-856be3dfbe16}, !- Inlet Node Name
  {9d17210d-6e7a-4a76-9bcb-262ea7e423e2}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c102e924-e81a-4998-81d5-a4d034c42d88}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {5d1a9a4c-a224-4f3c-bba0-4001361fdf53}, !- Inlet Node Name
  {6b8c98e1-74d5-4e48-bb0d-da54c85a53d9}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {f860ba90-0cc4-425f-b991-66fd1b38eb0a}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {5938f92c-48d9-4574-874c-1cf76a086e95}, !- Inlet Node Name
  {e4a2b06f-c462-40b4-8a21-cc0cb757f0f0}; !- Outlet Node Name

OS:Node,
  {906079f9-4036-4c22-84ea-2252895ddb6d}, !- Handle
  Node 31,                                !- Name
  {95937fd0-41c9-4fc0-b431-714b5c0b8f22}, !- Inlet Port
  {c0cf9749-73e6-4a62-9e8a-4dc3c0b09cbd}; !- Outlet Port

OS:Connection,
  {ac2069d8-cdf7-4ba9-a208-f59ef7fc9637}, !- Handle
  {d46ac0fe-efba-4fbc-ae5d-79fc516a0afb}, !- Name
  {d300cd0c-9b66-49ad-877d-fff2fbaac0b7}, !- Source Object
  3,                                      !- Outlet Port
  {adb9ac13-f329-4f12-a202-7c14e34aa43f}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {95937fd0-41c9-4fc0-b431-714b5c0b8f22}, !- Handle
  {30b7c672-4fb7-48d1-a48d-96b81daf5da1}, !- Name
  {adb9ac13-f329-4f12-a202-7c14e34aa43f}, !- Source Object
  16,                                     !- Outlet Port
  {906079f9-4036-4c22-84ea-2252895ddb6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0cf9749-73e6-4a62-9e8a-4dc3c0b09cbd}, !- Handle
  {594527fd-829f-412c-a94a-99c7939e203a}, !- Name
  {906079f9-4036-4c22-84ea-2252895ddb6d}, !- Source Object
  3,                                      !- Outlet Port
  {059b5bf0-3ec8-402a-b21a-6b7ac8ef9a91}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a986bcc-fbcf-41c9-abc1-4f78b22b6cd2}, !- Handle
  Node 32,                                !- Name
  {40b6a98b-9b3c-4511-b8f3-7871ad382214}, !- Inlet Port
  {90fe5aea-a476-4bea-a6db-e37c702bb1aa}; !- Outlet Port

OS:Connection,
  {40b6a98b-9b3c-4511-b8f3-7871ad382214}, !- Handle
  {3d4c32f7-2b3a-4b0a-a87b-7626c798f02c}, !- Name
  {372d6776-4fdb-4703-bb1c-cd211771c6f9}, !- Source Object
  4,                                      !- Outlet Port
  {2a986bcc-fbcf-41c9-abc1-4f78b22b6cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {572f6de8-4c2c-4ea3-8e42-28e3631a699e}, !- Handle
  Node 33,                                !- Name
  {c5c1ddfe-f9ec-4127-a18b-ec2147a481a4}, !- Inlet Port
  {2b565a9d-d124-40c4-9888-ec9fd523b771}; !- Outlet Port

OS:Connection,
  {90fe5aea-a476-4bea-a6db-e37c702bb1aa}, !- Handle
  {5b15fcfb-e9a4-40a9-bb3e-dc96a5414991}, !- Name
  {2a986bcc-fbcf-41c9-abc1-4f78b22b6cd2}, !- Source Object
  3,                                      !- Outlet Port
  {243b5409-a5a0-4c6d-9d5b-f4bcc3f8f902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c1ddfe-f9ec-4127-a18b-ec2147a481a4}, !- Handle
  {c2d99362-9c8d-4e82-b95b-05d9e1c36c40}, !- Name
  {243b5409-a5a0-4c6d-9d5b-f4bcc3f8f902}, !- Source Object
  3,                                      !- Outlet Port
  {572f6de8-4c2c-4ea3-8e42-28e3631a699e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b565a9d-d124-40c4-9888-ec9fd523b771}, !- Handle
  {9eb772f6-f4af-41af-aa94-0642dda77ee7}, !- Name
  {572f6de8-4c2c-4ea3-8e42-28e3631a699e}, !- Source Object
  3,                                      !- Outlet Port
  {059b5bf0-3ec8-402a-b21a-6b7ac8ef9a91}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d0758728-1af8-454d-84e7-95eadb1ecd70}, !- Handle
  Node 34,                                !- Name
  {edd862b0-78ab-4671-96a6-252ba16c4ad6}, !- Inlet Port
  {7efd855d-297b-4075-9279-8a10ea1936dd}; !- Outlet Port

OS:Connection,
  {148a2471-d3d3-4e36-99d1-6065e782e037}, !- Handle
  {3da81f61-64f6-4e10-a4b6-2847aeed473b}, !- Name
  {e196bf82-2cd5-469c-824f-13583898fe71}, !- Source Object
  3,                                      !- Outlet Port
  {653f4ddb-39f2-42e8-9b5c-7ff6419f380b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edd862b0-78ab-4671-96a6-252ba16c4ad6}, !- Handle
  {a413abd5-2c47-480c-bb59-719be40c044a}, !- Name
  {653f4ddb-39f2-42e8-9b5c-7ff6419f380b}, !- Source Object
  3,                                      !- Outlet Port
  {d0758728-1af8-454d-84e7-95eadb1ecd70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7efd855d-297b-4075-9279-8a10ea1936dd}, !- Handle
  {1e7b8abd-37b6-441e-a2a2-08f56013e4a7}, !- Name
  {d0758728-1af8-454d-84e7-95eadb1ecd70}, !- Source Object
  3,                                      !- Outlet Port
  {372d6776-4fdb-4703-bb1c-cd211771c6f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8f4808a-d218-4b95-9659-a8ddfe98c85d}, !- Handle
  Node 35,                                !- Name
  {a1aa457c-c0da-4e77-9240-5e4ae30eae4f}, !- Inlet Port
  {a79a5be3-ad8b-40a7-bdc6-2cdf2137442e}; !- Outlet Port

OS:Connection,
  {a1aa457c-c0da-4e77-9240-5e4ae30eae4f}, !- Handle
  {d290dd44-a2f1-49ea-b6c1-4ec33307adc2}, !- Name
  {059b5bf0-3ec8-402a-b21a-6b7ac8ef9a91}, !- Source Object
  2,                                      !- Outlet Port
  {e8f4808a-d218-4b95-9659-a8ddfe98c85d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a79a5be3-ad8b-40a7-bdc6-2cdf2137442e}, !- Handle
  {1d9c5710-0b7a-4d90-99ae-9a0592f2b150}, !- Name
  {e8f4808a-d218-4b95-9659-a8ddfe98c85d}, !- Source Object
  3,                                      !- Outlet Port
  {6ebc0e6a-8161-439b-bbb3-040fde9315ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbb62b21-19b4-4e53-af2d-7d9482e986b2}, !- Handle
  {b888c18a-c2ff-472d-ba64-7a822663bbd0}, !- Name
  {6ebc0e6a-8161-439b-bbb3-040fde9315ee}, !- Source Object
  3,                                      !- Outlet Port
  {a98b7682-8460-499e-bb8b-bbfa7adbfad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d8cce73-b080-4dbc-8e55-5c1f293d811a}, !- Handle
  Node 36,                                !- Name
  {9d17210d-6e7a-4a76-9bcb-262ea7e423e2}, !- Inlet Port
  {f6a107e3-41ff-4315-b7e1-508c6e37dec2}; !- Outlet Port

OS:Connection,
  {76c83950-ed87-4d8b-a9d6-856be3dfbe16}, !- Handle
  {0580891f-d8f9-4e9b-908b-df6171f12ed2}, !- Name
  {1695fe8a-69c7-485e-9315-0cdc0cb5151a}, !- Source Object
  3,                                      !- Outlet Port
  {a6ae14ef-3334-45b9-a4fb-1aa492309eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d17210d-6e7a-4a76-9bcb-262ea7e423e2}, !- Handle
  {391920d6-f0aa-4dc5-b389-1cf03161a5d3}, !- Name
  {a6ae14ef-3334-45b9-a4fb-1aa492309eb2}, !- Source Object
  3,                                      !- Outlet Port
  {2d8cce73-b080-4dbc-8e55-5c1f293d811a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6a107e3-41ff-4315-b7e1-508c6e37dec2}, !- Handle
  {7b3d9be7-f98d-418b-953d-0b7457255e5a}, !- Name
  {2d8cce73-b080-4dbc-8e55-5c1f293d811a}, !- Source Object
  3,                                      !- Outlet Port
  {afcb64cc-b505-4c46-aac3-213e573332d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9cd2184-a06c-4ed5-bb8e-38487beb3c8b}, !- Handle
  Node 37,                                !- Name
  {6b8c98e1-74d5-4e48-bb0d-da54c85a53d9}, !- Inlet Port
  {5d3a1f9f-62be-472c-b976-6fb17cd055ac}; !- Outlet Port

OS:Connection,
  {5d1a9a4c-a224-4f3c-bba0-4001361fdf53}, !- Handle
  {992be5ba-1c2b-4180-884d-890ae3109a40}, !- Name
  {b03ef292-31d2-4c7f-bd6c-62e2590e23b0}, !- Source Object
  3,                                      !- Outlet Port
  {c102e924-e81a-4998-81d5-a4d034c42d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b8c98e1-74d5-4e48-bb0d-da54c85a53d9}, !- Handle
  {c4097487-6eab-4787-b36a-a66ebb9cc2cd}, !- Name
  {c102e924-e81a-4998-81d5-a4d034c42d88}, !- Source Object
  3,                                      !- Outlet Port
  {a9cd2184-a06c-4ed5-bb8e-38487beb3c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d3a1f9f-62be-472c-b976-6fb17cd055ac}, !- Handle
  {e4317216-13b1-4221-88a0-45500ff51b52}, !- Name
  {a9cd2184-a06c-4ed5-bb8e-38487beb3c8b}, !- Source Object
  3,                                      !- Outlet Port
  {8adbbf51-8d37-4496-9496-a12db83761b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57c33b87-d8fc-46c1-af55-887efb566df7}, !- Handle
  Node 38,                                !- Name
  {080f6dce-5dee-4a25-9cf4-c7d56c22ee3c}, !- Inlet Port
  {5938f92c-48d9-4574-874c-1cf76a086e95}; !- Outlet Port

OS:Connection,
  {080f6dce-5dee-4a25-9cf4-c7d56c22ee3c}, !- Handle
  {28aa7451-6f3b-4ee4-a52f-134781291889}, !- Name
  {afcb64cc-b505-4c46-aac3-213e573332d0}, !- Source Object
  2,                                      !- Outlet Port
  {57c33b87-d8fc-46c1-af55-887efb566df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5938f92c-48d9-4574-874c-1cf76a086e95}, !- Handle
  {7b7e4c05-fd90-4991-accd-c1fbc92e1ba6}, !- Name
  {57c33b87-d8fc-46c1-af55-887efb566df7}, !- Source Object
  3,                                      !- Outlet Port
  {f860ba90-0cc4-425f-b991-66fd1b38eb0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a2b06f-c462-40b4-8a21-cc0cb757f0f0}, !- Handle
  {e41b6aab-8480-44f6-9509-b98ef0d8a3e4}, !- Name
  {f860ba90-0cc4-425f-b991-66fd1b38eb0a}, !- Source Object
  3,                                      !- Outlet Port
  {839a87df-115c-4f5b-9b7b-2d706d8749cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Handle
  Always On Discrete,                     !- Name
  {e8c6b1a8-b70f-4e13-99d4-585305cb9d52}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e8c6b1a8-b70f-4e13-99d4-585305cb9d52}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {616b1cb4-5e27-4b68-8065-764f043f972e}, !- Handle
  AEDG Air Loop HVAC Story 1,             !- Name
  ,                                       !- Controller List Name
  {9cdc3c79-a783-449e-bda9-21f2b70c4021}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4a27cc76-0c83-4b1e-9b06-b297086af164}, !- Supply Side Inlet Node Name
  {1452ff04-511a-4e60-8c74-256365f0976b}, !- Demand Side Outlet Node Name
  {c29622b1-9e6d-4984-bf37-40c60be2aa77}, !- Demand Side Inlet Node Names
  {ac43a95a-1edb-4851-b6b6-fe9989dcc988}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {9cdc3c79-a783-449e-bda9-21f2b70c4021}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {b4b43638-a0f0-4bde-9eb3-ca162792de25}, !- Availability Manager Name 1
  {7774f44a-de44-4878-811c-5216558d8df1}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {b4b43638-a0f0-4bde-9eb3-ca162792de25}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {7774f44a-de44-4878-811c-5216558d8df1}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {d951ec89-db47-4783-9835-3d056682312f}, !- Handle
  Node 39,                                !- Name
  {4a27cc76-0c83-4b1e-9b06-b297086af164}, !- Inlet Port
  {73435323-a65f-4369-ac87-fa1029ea3242}; !- Outlet Port

OS:Node,
  {5e6af168-8e74-4f1c-aaa0-bcf8fd255070}, !- Handle
  Node 40,                                !- Name
  {73ef0a45-a34c-481d-a05b-fa2fab275873}, !- Inlet Port
  {ac43a95a-1edb-4851-b6b6-fe9989dcc988}; !- Outlet Port

OS:Connection,
  {4a27cc76-0c83-4b1e-9b06-b297086af164}, !- Handle
  {6f3568a7-415d-4307-83cf-006b2833e8aa}, !- Name
  {616b1cb4-5e27-4b68-8065-764f043f972e}, !- Source Object
  7,                                      !- Outlet Port
  {d951ec89-db47-4783-9835-3d056682312f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac43a95a-1edb-4851-b6b6-fe9989dcc988}, !- Handle
  {0b2f293c-4edd-4805-b121-ff84e753048d}, !- Name
  {5e6af168-8e74-4f1c-aaa0-bcf8fd255070}, !- Source Object
  3,                                      !- Outlet Port
  {616b1cb4-5e27-4b68-8065-764f043f972e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {8c003ddd-2782-4e11-8bfb-8dbb8848a35a}, !- Handle
  Node 41,                                !- Name
  {c29622b1-9e6d-4984-bf37-40c60be2aa77}, !- Inlet Port
  {b43fe645-8540-46ad-aab9-ebdbf20f2c3b}; !- Outlet Port

OS:Node,
  {63a2b128-b83f-4fa9-86ec-6685b2ed5cdf}, !- Handle
  Node 42,                                !- Name
  {f1554a43-5264-40c0-9b5d-4d49e39f9e41}, !- Inlet Port
  {1452ff04-511a-4e60-8c74-256365f0976b}; !- Outlet Port

OS:Node,
  {7868d2b7-5c4f-4e73-93b9-b0bff67fe5be}, !- Handle
  Node 43,                                !- Name
  {862f34d5-7814-49f1-9b5e-af177fefbf2e}, !- Inlet Port
  {dd4c6ef7-1547-41bc-96e3-fe41e3658596}; !- Outlet Port

OS:Connection,
  {c29622b1-9e6d-4984-bf37-40c60be2aa77}, !- Handle
  {645e5550-cb98-4268-8a24-e1b06d3f35b3}, !- Name
  {616b1cb4-5e27-4b68-8065-764f043f972e}, !- Source Object
  9,                                      !- Outlet Port
  {8c003ddd-2782-4e11-8bfb-8dbb8848a35a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1452ff04-511a-4e60-8c74-256365f0976b}, !- Handle
  {43404479-ca21-4607-91eb-10a4f9574fc9}, !- Name
  {63a2b128-b83f-4fa9-86ec-6685b2ed5cdf}, !- Source Object
  3,                                      !- Outlet Port
  {616b1cb4-5e27-4b68-8065-764f043f972e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b27651c9-937f-4ac6-9191-fcac95478289}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b43fe645-8540-46ad-aab9-ebdbf20f2c3b}, !- Inlet Node Name
  {b8fddb16-e790-4fcc-912d-5c8f9f0e6cb9}, !- Outlet Node Name 1
  {9993e10d-e6e2-47fe-8bca-efe3ad24d324}, !- Outlet Node Name 2
  {51f893a1-2b46-49ad-8e88-7ce607f836c0}, !- Outlet Node Name 3
  {10946510-92d5-4722-bfe3-807e02558359}, !- Outlet Node Name 4
  {53a5d543-a27f-4e4e-8131-9584bda8433d}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {e1b4a077-91d0-4500-9092-0c86e02f0fa6}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f1554a43-5264-40c0-9b5d-4d49e39f9e41}, !- Outlet Node Name
  {4fc9ceb2-af0b-49f5-b545-bdbf4effc74f}, !- Inlet Node Name 1
  {a2634538-8180-4699-b15f-67587175383f}, !- Inlet Node Name 2
  {a43758ce-1ee6-4b26-a21e-f8cde89f108e}, !- Inlet Node Name 3
  {7b91f3d1-3964-40b0-a235-f59b967850c9}, !- Inlet Node Name 4
  {b1f4deb0-3af1-482c-99d2-2dd55439d1ce}; !- Inlet Node Name 5

OS:Connection,
  {b43fe645-8540-46ad-aab9-ebdbf20f2c3b}, !- Handle
  {2ecf3536-2965-4608-a3e5-7de78f710a87}, !- Name
  {8c003ddd-2782-4e11-8bfb-8dbb8848a35a}, !- Source Object
  3,                                      !- Outlet Port
  {b27651c9-937f-4ac6-9191-fcac95478289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1554a43-5264-40c0-9b5d-4d49e39f9e41}, !- Handle
  {f3de70f2-39c7-4461-92b5-02ed80b0fdab}, !- Name
  {e1b4a077-91d0-4500-9092-0c86e02f0fa6}, !- Source Object
  2,                                      !- Outlet Port
  {63a2b128-b83f-4fa9-86ec-6685b2ed5cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {24beea3f-3664-4f00-815f-d0d19df73366}, !- Handle
  {616b1cb4-5e27-4b68-8065-764f043f972e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:Fan:VariableVolume,
  {25de6e57-3ec7-48dc-bf93-dcc1d7eca6ef}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ef2ebc53-6ef7-41c1-9b79-40e74a09a3b8}, !- Air Inlet Node Name
  {73ef0a45-a34c-481d-a05b-fa2fab275873}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {841992cb-f00b-402e-b540-9c1b2a402182}, !- Handle
  Coil Heating Water 1,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5586855a-6ff4-4ba3-83af-6f226d482cdc}, !- Water Inlet Node Name
  {35d19e37-7aed-43f2-ae29-1840dbd0964a}, !- Water Outlet Node Name
  {68cd2fd2-e843-44db-9bb0-716129c6e248}, !- Air Inlet Node Name
  {4f6448a8-3875-4a15-a7c1-12aace26e8c2}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {ced58101-5540-464d-98fe-9f29660d3a98}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {865dc089-2c36-45cc-99d1-1d998de0c6f3}, !- Water Inlet Node Name
  {5a2b6227-509d-4133-9dc7-97b366c8692b}, !- Water Outlet Node Name
  {73435323-a65f-4369-ac87-fa1029ea3242}, !- Air Inlet Node Name
  {4b0323c5-dcb4-4945-ac00-8de429938fb4}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {fdd02e46-eb97-4354-8922-232786e4cefb}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {20ebd0b3-6b48-4c02-b9c7-4a0c16623a9d}, !- Schedule Name
  {5e6af168-8e74-4f1c-aaa0-bcf8fd255070}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {33dbf124-abbc-454b-8171-4f4ad6cd530e}, !- Handle
  Temperature 31,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Connection,
  {73ef0a45-a34c-481d-a05b-fa2fab275873}, !- Handle
  {4528c9bb-4387-4cb9-99aa-0f749afcff09}, !- Name
  {25de6e57-3ec7-48dc-bf93-dcc1d7eca6ef}, !- Source Object
  17,                                     !- Outlet Port
  {5e6af168-8e74-4f1c-aaa0-bcf8fd255070}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa7c007d-e412-4184-b934-17b3d7fc9b61}, !- Handle
  Node 44,                                !- Name
  {4f6448a8-3875-4a15-a7c1-12aace26e8c2}, !- Inlet Port
  {ef2ebc53-6ef7-41c1-9b79-40e74a09a3b8}; !- Outlet Port

OS:Connection,
  {4f6448a8-3875-4a15-a7c1-12aace26e8c2}, !- Handle
  {1b891201-19f5-497d-a23f-feb786cf214c}, !- Name
  {841992cb-f00b-402e-b540-9c1b2a402182}, !- Source Object
  8,                                      !- Outlet Port
  {fa7c007d-e412-4184-b934-17b3d7fc9b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef2ebc53-6ef7-41c1-9b79-40e74a09a3b8}, !- Handle
  {2e1835d1-2cf1-4638-b812-00fcdbab90e1}, !- Name
  {fa7c007d-e412-4184-b934-17b3d7fc9b61}, !- Source Object
  3,                                      !- Outlet Port
  {25de6e57-3ec7-48dc-bf93-dcc1d7eca6ef}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {08912ae1-b604-4330-964a-3d69a89ebf6c}, !- Handle
  Node 45,                                !- Name
  {1ab83c71-1a2c-4bd5-9e0b-89ac46ae17b5}, !- Inlet Port
  {5586855a-6ff4-4ba3-83af-6f226d482cdc}; !- Outlet Port

OS:Connection,
  {1ab83c71-1a2c-4bd5-9e0b-89ac46ae17b5}, !- Handle
  {12b6773e-0a29-49f2-9aa5-539386d3a552}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  4,                                      !- Outlet Port
  {08912ae1-b604-4330-964a-3d69a89ebf6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {945fb973-e531-4a43-84f8-8a445e97b29f}, !- Handle
  Node 46,                                !- Name
  {35d19e37-7aed-43f2-ae29-1840dbd0964a}, !- Inlet Port
  {6c389240-8c75-4480-b7d2-30b5bd6eae9c}; !- Outlet Port

OS:Connection,
  {5586855a-6ff4-4ba3-83af-6f226d482cdc}, !- Handle
  {4cbbf956-908b-44ec-9872-253fde114d70}, !- Name
  {08912ae1-b604-4330-964a-3d69a89ebf6c}, !- Source Object
  3,                                      !- Outlet Port
  {841992cb-f00b-402e-b540-9c1b2a402182}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35d19e37-7aed-43f2-ae29-1840dbd0964a}, !- Handle
  {157d7457-6a8c-4fb8-9609-d0d7618d8042}, !- Name
  {841992cb-f00b-402e-b540-9c1b2a402182}, !- Source Object
  6,                                      !- Outlet Port
  {945fb973-e531-4a43-84f8-8a445e97b29f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c389240-8c75-4480-b7d2-30b5bd6eae9c}, !- Handle
  {c655e79a-0e2f-4dce-906f-ba9657f142d8}, !- Name
  {945fb973-e531-4a43-84f8-8a445e97b29f}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7057a385-44a0-428a-98a1-64e201dd2103}, !- Handle
  Controller Water Coil 1,                !- Name
