  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {fa7c007d-e412-4184-b934-17b3d7fc9b61}, !- Sensor Node Name
  {08912ae1-b604-4330-964a-3d69a89ebf6c}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8c7eb500-a734-4e21-b723-02d017f98955}, !- Handle
  Node 47,                                !- Name
  {4b0323c5-dcb4-4945-ac00-8de429938fb4}, !- Inlet Port
  {68cd2fd2-e843-44db-9bb0-716129c6e248}; !- Outlet Port

OS:Connection,
  {73435323-a65f-4369-ac87-fa1029ea3242}, !- Handle
  {ce263706-5f1e-4a2c-972e-53dababe5911}, !- Name
  {d951ec89-db47-4783-9835-3d056682312f}, !- Source Object
  3,                                      !- Outlet Port
  {ced58101-5540-464d-98fe-9f29660d3a98}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4b0323c5-dcb4-4945-ac00-8de429938fb4}, !- Handle
  {b4f4bbe7-a214-4799-bab6-0ee57e99eab6}, !- Name
  {ced58101-5540-464d-98fe-9f29660d3a98}, !- Source Object
  13,                                     !- Outlet Port
  {8c7eb500-a734-4e21-b723-02d017f98955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68cd2fd2-e843-44db-9bb0-716129c6e248}, !- Handle
  {13620a6e-3592-4094-8c8d-6ad318cf6b7b}, !- Name
  {8c7eb500-a734-4e21-b723-02d017f98955}, !- Source Object
  3,                                      !- Outlet Port
  {841992cb-f00b-402e-b540-9c1b2a402182}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ac1024b7-f548-49e8-a871-2ec4e8294fd9}, !- Handle
  Node 48,                                !- Name
  {3e846237-460c-4d86-8fe2-192a4e5b598b}, !- Inlet Port
  {865dc089-2c36-45cc-99d1-1d998de0c6f3}; !- Outlet Port

OS:Connection,
  {3e846237-460c-4d86-8fe2-192a4e5b598b}, !- Handle
  {41d34c39-9063-48d6-845a-41da7f8360e4}, !- Name
  {8adbbf51-8d37-4496-9496-a12db83761b8}, !- Source Object
  4,                                      !- Outlet Port
  {ac1024b7-f548-49e8-a871-2ec4e8294fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c7bd466-da1a-40d4-b0d8-4d3482da2856}, !- Handle
  Node 49,                                !- Name
  {5a2b6227-509d-4133-9dc7-97b366c8692b}, !- Inlet Port
  {725b3c2b-a509-4414-bad9-8c2e0e9814ab}; !- Outlet Port

OS:Connection,
  {865dc089-2c36-45cc-99d1-1d998de0c6f3}, !- Handle
  {47078b41-ea87-48c8-a1a4-51e7cf5a1333}, !- Name
  {ac1024b7-f548-49e8-a871-2ec4e8294fd9}, !- Source Object
  3,                                      !- Outlet Port
  {ced58101-5540-464d-98fe-9f29660d3a98}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5a2b6227-509d-4133-9dc7-97b366c8692b}, !- Handle
  {e8cfaa49-c59f-4058-a540-a6fcfde6a164}, !- Name
  {ced58101-5540-464d-98fe-9f29660d3a98}, !- Source Object
  11,                                     !- Outlet Port
  {2c7bd466-da1a-40d4-b0d8-4d3482da2856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {725b3c2b-a509-4414-bad9-8c2e0e9814ab}, !- Handle
  {6b607732-36a7-494d-abd5-b1cffc572cbf}, !- Name
  {2c7bd466-da1a-40d4-b0d8-4d3482da2856}, !- Source Object
  3,                                      !- Outlet Port
  {afcb64cc-b505-4c46-aac3-213e573332d0}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {de5e2286-f91f-4cf4-ba08-2b7750bcfe85}, !- Handle
  Controller Water Coil 2,                !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {8c7eb500-a734-4e21-b723-02d017f98955}, !- Sensor Node Name
  {ac1024b7-f548-49e8-a871-2ec4e8294fd9}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {900d2590-6a77-4f8f-a756-2762cb102e6b}, !- Handle
  Air Terminal Single Duct VAV No Reheat 1, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {862f34d5-7814-49f1-9b5e-af177fefbf2e}, !- Air Outlet Node Name
  {297c400f-9f48-4a81-8539-e603cac82d55}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {6e00d703-8a28-4da1-9f8b-6170cfc24733}, !- Handle
  Node 50,                                !- Name
  {08a465d9-f9e8-42ef-86c1-03d53f0e6cb0}, !- Inlet Port
  {4fc9ceb2-af0b-49f5-b545-bdbf4effc74f}; !- Outlet Port

OS:Connection,
  {dd4c6ef7-1547-41bc-96e3-fe41e3658596}, !- Handle
  {d9d9c5e9-0ee2-4181-acad-ec7fa0e847e7}, !- Name
  {7868d2b7-5c4f-4e73-93b9-b0bff67fe5be}, !- Source Object
  3,                                      !- Outlet Port
  {be301c37-fcce-44bc-b813-3c9c6f49ca36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08a465d9-f9e8-42ef-86c1-03d53f0e6cb0}, !- Handle
  {ad781890-e228-45a6-ad4e-4ed60677441d}, !- Name
  {beb222f6-d9d7-43c1-ada6-1c8006d2eb11}, !- Source Object
  12,                                     !- Outlet Port
  {6e00d703-8a28-4da1-9f8b-6170cfc24733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fc9ceb2-af0b-49f5-b545-bdbf4effc74f}, !- Handle
  {3c9e4340-b9a2-4dec-9fb0-9b6da334633a}, !- Name
  {6e00d703-8a28-4da1-9f8b-6170cfc24733}, !- Source Object
  3,                                      !- Outlet Port
  {e1b4a077-91d0-4500-9092-0c86e02f0fa6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b2027d8-42ec-4120-8ad6-34dac0b6c078}, !- Handle
  Node 51,                                !- Name
  {b8fddb16-e790-4fcc-912d-5c8f9f0e6cb9}, !- Inlet Port
  {297c400f-9f48-4a81-8539-e603cac82d55}; !- Outlet Port

OS:Connection,
  {b8fddb16-e790-4fcc-912d-5c8f9f0e6cb9}, !- Handle
  {c68028ae-3475-41dd-a82e-fd86ace035e4}, !- Name
  {b27651c9-937f-4ac6-9191-fcac95478289}, !- Source Object
  3,                                      !- Outlet Port
  {8b2027d8-42ec-4120-8ad6-34dac0b6c078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {297c400f-9f48-4a81-8539-e603cac82d55}, !- Handle
  {ead3f196-3813-4f9c-ae8f-6c5496bf4fda}, !- Name
  {8b2027d8-42ec-4120-8ad6-34dac0b6c078}, !- Source Object
  3,                                      !- Outlet Port
  {900d2590-6a77-4f8f-a756-2762cb102e6b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {862f34d5-7814-49f1-9b5e-af177fefbf2e}, !- Handle
  {275ed72f-8435-4a64-9572-e31a55503252}, !- Name
  {900d2590-6a77-4f8f-a756-2762cb102e6b}, !- Source Object
  3,                                      !- Outlet Port
  {7868d2b7-5c4f-4e73-93b9-b0bff67fe5be}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {50c0f5d6-95c8-4e39-aeec-07afef740305}, !- Handle
  Air Terminal Single Duct VAV No Reheat 2, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {6fe53985-a54c-4cfc-82a6-c6df8528ae55}, !- Air Outlet Node Name
  {b5e0fca2-d285-475c-a796-4286fad4e369}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {5d3ac299-a5e4-4a39-99d9-8df1cb6f2b7f}, !- Handle
  Node 52,                                !- Name
  {6fe53985-a54c-4cfc-82a6-c6df8528ae55}, !- Inlet Port
  {eb05164a-e613-4969-b0df-7225a69a263e}; !- Outlet Port

OS:Node,
  {f5ec5324-ee16-4903-848c-d809e619e8fb}, !- Handle
  Node 53,                                !- Name
  {5103e4b6-28db-4b84-a8ee-aadec64b80c6}, !- Inlet Port
  {a2634538-8180-4699-b15f-67587175383f}; !- Outlet Port

OS:Connection,
  {eb05164a-e613-4969-b0df-7225a69a263e}, !- Handle
  {51eb2ed7-fbdd-4c66-969f-14e88a6150cc}, !- Name
  {5d3ac299-a5e4-4a39-99d9-8df1cb6f2b7f}, !- Source Object
  3,                                      !- Outlet Port
  {6809c19f-f8c1-427f-a176-4c27c7d4745e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5103e4b6-28db-4b84-a8ee-aadec64b80c6}, !- Handle
  {88c57348-ceca-4a96-b405-2123b9444543}, !- Name
  {e84fa835-448b-4fef-b41e-b6dcb66a9da9}, !- Source Object
  12,                                     !- Outlet Port
  {f5ec5324-ee16-4903-848c-d809e619e8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2634538-8180-4699-b15f-67587175383f}, !- Handle
  {2dc729c7-0eb8-45da-8a26-9c1549076965}, !- Name
  {f5ec5324-ee16-4903-848c-d809e619e8fb}, !- Source Object
  3,                                      !- Outlet Port
  {e1b4a077-91d0-4500-9092-0c86e02f0fa6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {fc1af980-6ff1-4aad-948c-f77f38738a46}, !- Handle
  Node 54,                                !- Name
  {9993e10d-e6e2-47fe-8bca-efe3ad24d324}, !- Inlet Port
  {b5e0fca2-d285-475c-a796-4286fad4e369}; !- Outlet Port

OS:Connection,
  {9993e10d-e6e2-47fe-8bca-efe3ad24d324}, !- Handle
  {a4f228bd-3f3f-4f13-9b8b-d937133cbaae}, !- Name
  {b27651c9-937f-4ac6-9191-fcac95478289}, !- Source Object
  4,                                      !- Outlet Port
  {fc1af980-6ff1-4aad-948c-f77f38738a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5e0fca2-d285-475c-a796-4286fad4e369}, !- Handle
  {821fab6c-9312-43f1-8519-43b6998af5f7}, !- Name
  {fc1af980-6ff1-4aad-948c-f77f38738a46}, !- Source Object
  3,                                      !- Outlet Port
  {50c0f5d6-95c8-4e39-aeec-07afef740305}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6fe53985-a54c-4cfc-82a6-c6df8528ae55}, !- Handle
  {b8c9c4a6-beb0-4f01-a047-f25b992c77f6}, !- Name
  {50c0f5d6-95c8-4e39-aeec-07afef740305}, !- Source Object
  3,                                      !- Outlet Port
  {5d3ac299-a5e4-4a39-99d9-8df1cb6f2b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {39d35e04-356b-4ef4-af88-5fc6eeacda7d}, !- Handle
  Air Terminal Single Duct VAV No Reheat 3, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {e70e69e1-6e17-4f49-ba04-f93abacaa2ae}, !- Air Outlet Node Name
  {caae498d-91ff-4ba3-96ca-e9a570071447}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {a47c0285-468d-4dfc-acf6-febe1ce0f3bb}, !- Handle
  Node 55,                                !- Name
  {e70e69e1-6e17-4f49-ba04-f93abacaa2ae}, !- Inlet Port
  {d3f87578-1d1e-4ecc-9569-bcbaf609c9ec}; !- Outlet Port

OS:Node,
  {497319d3-867e-4eea-b914-cfce1d0f836e}, !- Handle
  Node 56,                                !- Name
  {d1a8d024-e633-4f4d-8c07-289b3a5bcbd9}, !- Inlet Port
  {a43758ce-1ee6-4b26-a21e-f8cde89f108e}; !- Outlet Port

OS:Connection,
  {d3f87578-1d1e-4ecc-9569-bcbaf609c9ec}, !- Handle
  {642305e3-537a-4175-a43d-ab2a2ae1c5e3}, !- Name
  {a47c0285-468d-4dfc-acf6-febe1ce0f3bb}, !- Source Object
  3,                                      !- Outlet Port
  {02178b01-9ea0-4708-9554-864a6bedf1d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1a8d024-e633-4f4d-8c07-289b3a5bcbd9}, !- Handle
  {d996a9cb-5ab5-41c3-aee3-ff51a8346932}, !- Name
  {a58ea096-ddab-4dd4-a1ad-4f1d34416faf}, !- Source Object
  12,                                     !- Outlet Port
  {497319d3-867e-4eea-b914-cfce1d0f836e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a43758ce-1ee6-4b26-a21e-f8cde89f108e}, !- Handle
  {e08c7be3-b83a-4f36-8ecc-2b52bede5c50}, !- Name
  {497319d3-867e-4eea-b914-cfce1d0f836e}, !- Source Object
  3,                                      !- Outlet Port
  {e1b4a077-91d0-4500-9092-0c86e02f0fa6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {20ca938b-2ccf-4fd4-b944-cf312b27a302}, !- Handle
  Node 57,                                !- Name
  {51f893a1-2b46-49ad-8e88-7ce607f836c0}, !- Inlet Port
  {caae498d-91ff-4ba3-96ca-e9a570071447}; !- Outlet Port

OS:Connection,
  {51f893a1-2b46-49ad-8e88-7ce607f836c0}, !- Handle
  {9f1c3a98-39ed-40f9-997f-03d2311686cd}, !- Name
  {b27651c9-937f-4ac6-9191-fcac95478289}, !- Source Object
  5,                                      !- Outlet Port
  {20ca938b-2ccf-4fd4-b944-cf312b27a302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caae498d-91ff-4ba3-96ca-e9a570071447}, !- Handle
  {527d689c-f0e5-4c72-b595-18b9c284879b}, !- Name
  {20ca938b-2ccf-4fd4-b944-cf312b27a302}, !- Source Object
  3,                                      !- Outlet Port
  {39d35e04-356b-4ef4-af88-5fc6eeacda7d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e70e69e1-6e17-4f49-ba04-f93abacaa2ae}, !- Handle
  {5571da2d-0a4a-487a-8e42-47094a5bfd40}, !- Name
  {39d35e04-356b-4ef4-af88-5fc6eeacda7d}, !- Source Object
  3,                                      !- Outlet Port
  {a47c0285-468d-4dfc-acf6-febe1ce0f3bb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {eb20337e-1d63-41fe-aa2b-70817ca2761d}, !- Handle
  Air Terminal Single Duct VAV No Reheat 4, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {fa81373d-e168-4dce-8b3e-8429d7b99d5f}, !- Air Outlet Node Name
  {11573bfa-0c5f-4a3e-bf7a-d04bc214ba61}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {482c85e0-f424-4b67-a1b6-fa635c49e2da}, !- Handle
  Node 58,                                !- Name
  {fa81373d-e168-4dce-8b3e-8429d7b99d5f}, !- Inlet Port
  {cbced84b-1a81-4d4e-81b6-85338b6b6a2f}; !- Outlet Port

OS:Node,
  {ff20b1a7-7446-4c3f-b303-3e261f3acce5}, !- Handle
  Node 59,                                !- Name
  {b4671b14-e78b-4691-a062-896678977edd}, !- Inlet Port
  {7b91f3d1-3964-40b0-a235-f59b967850c9}; !- Outlet Port

OS:Connection,
  {cbced84b-1a81-4d4e-81b6-85338b6b6a2f}, !- Handle
  {0b3b85b2-2279-4cb2-8f37-c343595159ad}, !- Name
  {482c85e0-f424-4b67-a1b6-fa635c49e2da}, !- Source Object
  3,                                      !- Outlet Port
  {b7b4daf7-0c47-4817-9f4f-4459b3cabd74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4671b14-e78b-4691-a062-896678977edd}, !- Handle
  {60055cd4-6a6c-4b11-bd76-f873118cf479}, !- Name
  {4cfe394e-4bb6-421e-a9e6-37aebb44d27f}, !- Source Object
  12,                                     !- Outlet Port
  {ff20b1a7-7446-4c3f-b303-3e261f3acce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b91f3d1-3964-40b0-a235-f59b967850c9}, !- Handle
  {74df8a10-8ee9-4664-8cad-e0440dc86ff3}, !- Name
  {ff20b1a7-7446-4c3f-b303-3e261f3acce5}, !- Source Object
  3,                                      !- Outlet Port
  {e1b4a077-91d0-4500-9092-0c86e02f0fa6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e1717a73-3c2a-4dca-847b-7ffb34caab6f}, !- Handle
  Node 60,                                !- Name
  {10946510-92d5-4722-bfe3-807e02558359}, !- Inlet Port
  {11573bfa-0c5f-4a3e-bf7a-d04bc214ba61}; !- Outlet Port

OS:Connection,
  {10946510-92d5-4722-bfe3-807e02558359}, !- Handle
  {124e8701-2d90-4bb6-b934-d97102ce43df}, !- Name
  {b27651c9-937f-4ac6-9191-fcac95478289}, !- Source Object
  6,                                      !- Outlet Port
  {e1717a73-3c2a-4dca-847b-7ffb34caab6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11573bfa-0c5f-4a3e-bf7a-d04bc214ba61}, !- Handle
  {cdeb152f-1e0b-47a4-ba7c-96d6ec2e54f6}, !- Name
  {e1717a73-3c2a-4dca-847b-7ffb34caab6f}, !- Source Object
  3,                                      !- Outlet Port
  {eb20337e-1d63-41fe-aa2b-70817ca2761d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fa81373d-e168-4dce-8b3e-8429d7b99d5f}, !- Handle
  {e0e4ba04-9242-4af7-b709-91e60ae8e26e}, !- Name
  {eb20337e-1d63-41fe-aa2b-70817ca2761d}, !- Source Object
  3,                                      !- Outlet Port
  {482c85e0-f424-4b67-a1b6-fa635c49e2da}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {96844a9c-ed42-423f-8464-45d3b6d44ebe}, !- Handle
  Air Terminal Single Duct VAV No Reheat 5, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {5070246f-0f4a-4629-84f9-ac8f091ebd53}, !- Air Outlet Node Name
  {485653c4-6bdf-46c8-bc4c-1a7c6af860a7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {044cf40f-fa63-46ee-9bc4-0a94d483fbe3}, !- Handle
  Node 61,                                !- Name
  {5070246f-0f4a-4629-84f9-ac8f091ebd53}, !- Inlet Port
  {0d3bc2dc-58b7-4118-ba41-c57cb1be7792}; !- Outlet Port

OS:Node,
  {6ca1f3e1-06c3-415b-95d8-3250682ff730}, !- Handle
  Node 62,                                !- Name
  {e9d162bf-a533-4cb6-9f71-119db86033a3}, !- Inlet Port
  {b1f4deb0-3af1-482c-99d2-2dd55439d1ce}; !- Outlet Port

OS:Connection,
  {0d3bc2dc-58b7-4118-ba41-c57cb1be7792}, !- Handle
  {0aa1059f-6f7b-4911-a087-4eaebcb0e1fb}, !- Name
  {044cf40f-fa63-46ee-9bc4-0a94d483fbe3}, !- Source Object
  3,                                      !- Outlet Port
  {cfa7b272-02cf-456b-af2a-77df8b7a4864}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9d162bf-a533-4cb6-9f71-119db86033a3}, !- Handle
  {9e97c590-6257-4105-8761-e3bb424349d4}, !- Name
  {4371862c-f8ec-4719-b211-ba55463b6c26}, !- Source Object
  12,                                     !- Outlet Port
  {6ca1f3e1-06c3-415b-95d8-3250682ff730}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1f4deb0-3af1-482c-99d2-2dd55439d1ce}, !- Handle
  {309cc500-5664-4f44-bb50-33a322c38c50}, !- Name
  {6ca1f3e1-06c3-415b-95d8-3250682ff730}, !- Source Object
  3,                                      !- Outlet Port
  {e1b4a077-91d0-4500-9092-0c86e02f0fa6}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {22c0f490-80d6-41cf-8cd5-6984bac32429}, !- Handle
  Node 63,                                !- Name
  {53a5d543-a27f-4e4e-8131-9584bda8433d}, !- Inlet Port
  {485653c4-6bdf-46c8-bc4c-1a7c6af860a7}; !- Outlet Port

OS:Connection,
  {53a5d543-a27f-4e4e-8131-9584bda8433d}, !- Handle
  {0bef598f-3354-4f0f-b152-2377ea649499}, !- Name
  {b27651c9-937f-4ac6-9191-fcac95478289}, !- Source Object
  7,                                      !- Outlet Port
  {22c0f490-80d6-41cf-8cd5-6984bac32429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {485653c4-6bdf-46c8-bc4c-1a7c6af860a7}, !- Handle
  {a1d7b7a1-d6b2-4bb9-b1e1-ff4dfea6b6a2}, !- Name
  {22c0f490-80d6-41cf-8cd5-6984bac32429}, !- Source Object
  3,                                      !- Outlet Port
  {96844a9c-ed42-423f-8464-45d3b6d44ebe}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5070246f-0f4a-4629-84f9-ac8f091ebd53}, !- Handle
  {684a2648-de53-45d9-8889-27635732526e}, !- Name
  {96844a9c-ed42-423f-8464-45d3b6d44ebe}, !- Source Object
  3,                                      !- Outlet Port
  {044cf40f-fa63-46ee-9bc4-0a94d483fbe3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ee433fbd-404c-4f39-b503-056e67a21e74}, !- Handle
  AEDG Air Loop HVAC Story 2,             !- Name
  ,                                       !- Controller List Name
  {3261c7be-1c3b-4cb5-b791-8034251a8f32}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1e21c7db-d7d7-49b0-a460-40b26d63b289}, !- Supply Side Inlet Node Name
  {e2bb1c2f-c3b4-41cb-87b5-196bbb9e0f58}, !- Demand Side Outlet Node Name
  {0dd17716-a8e0-4ca7-bd28-3bc34968e23a}, !- Demand Side Inlet Node Names
  {2e4871f2-3560-4b8c-8986-19043773b6a7}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {3261c7be-1c3b-4cb5-b791-8034251a8f32}, !- Handle
  Availability Manager Assignment List 2, !- Name
  {7ad12fe1-7028-4f12-a5a2-da40283a3cc4}, !- Availability Manager Name 1
  {32994cd6-5fcd-418b-8310-c53af45b6bb1}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {7ad12fe1-7028-4f12-a5a2-da40283a3cc4}, !- Handle
  Availability Manager Scheduled 2,       !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {32994cd6-5fcd-418b-8310-c53af45b6bb1}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {918e7a78-f276-4588-892f-c74bdb0db676}, !- Handle
  Node 64,                                !- Name
  {1e21c7db-d7d7-49b0-a460-40b26d63b289}, !- Inlet Port
  {0e0fcd43-2592-472d-8b8c-ecab35e8e902}; !- Outlet Port

OS:Node,
  {7c171cbc-8e78-46c2-b917-cad79ddce33c}, !- Handle
  Node 65,                                !- Name
  {6a17719b-f143-4c7d-8561-cdc55ed32224}, !- Inlet Port
  {2e4871f2-3560-4b8c-8986-19043773b6a7}; !- Outlet Port

OS:Connection,
  {1e21c7db-d7d7-49b0-a460-40b26d63b289}, !- Handle
  {a4fc2cfa-2729-4287-bc27-08272210f9b0}, !- Name
  {ee433fbd-404c-4f39-b503-056e67a21e74}, !- Source Object
  7,                                      !- Outlet Port
  {918e7a78-f276-4588-892f-c74bdb0db676}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e4871f2-3560-4b8c-8986-19043773b6a7}, !- Handle
  {3f7060dc-180e-4262-9b61-1ec33dd7ca27}, !- Name
  {7c171cbc-8e78-46c2-b917-cad79ddce33c}, !- Source Object
  3,                                      !- Outlet Port
  {ee433fbd-404c-4f39-b503-056e67a21e74}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {21dbe22e-fa28-4101-bd46-81619fedacec}, !- Handle
  Node 66,                                !- Name
  {0dd17716-a8e0-4ca7-bd28-3bc34968e23a}, !- Inlet Port
  {08235e16-8af9-4cf9-8a7d-403b691d9c64}; !- Outlet Port

OS:Node,
  {291840da-20a3-48ce-9329-f9ba3230c2f8}, !- Handle
  Node 67,                                !- Name
  {41b0d304-2fcb-4c46-a132-36e34a4b1dea}, !- Inlet Port
  {e2bb1c2f-c3b4-41cb-87b5-196bbb9e0f58}; !- Outlet Port

OS:Node,
  {5bff10f3-1df2-4c81-afa1-645f09568e48}, !- Handle
  Node 68,                                !- Name
  {c435e825-38d3-4b92-a66b-647521426f17}, !- Inlet Port
  {4c47ae39-eae8-426e-a956-0fb2348ac22d}; !- Outlet Port

OS:Connection,
  {0dd17716-a8e0-4ca7-bd28-3bc34968e23a}, !- Handle
  {ac7583fe-d088-47ba-a2b9-f7e5cacd097f}, !- Name
  {ee433fbd-404c-4f39-b503-056e67a21e74}, !- Source Object
  9,                                      !- Outlet Port
  {21dbe22e-fa28-4101-bd46-81619fedacec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2bb1c2f-c3b4-41cb-87b5-196bbb9e0f58}, !- Handle
  {0934431d-b314-4e4b-ad87-569bb2c3df6e}, !- Name
  {291840da-20a3-48ce-9329-f9ba3230c2f8}, !- Source Object
  3,                                      !- Outlet Port
  {ee433fbd-404c-4f39-b503-056e67a21e74}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6b54b976-8622-40bc-b9cb-5d403ae81082}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {08235e16-8af9-4cf9-8a7d-403b691d9c64}, !- Inlet Node Name
  {3e048ca5-37af-4b58-8d6e-7114c2857545}, !- Outlet Node Name 1
  {1aab80f0-2984-456f-bb34-098f5b941d5a}, !- Outlet Node Name 2
  {1b398d2e-abfe-42a7-9219-67bd2b51ca79}, !- Outlet Node Name 3
  {f65001b7-df2d-4803-8520-0ceb5e44d4bb}, !- Outlet Node Name 4
  {c8f53f25-c4e0-4f7d-bfab-efc69c30e8a7}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {551fa8ba-5913-4535-ab86-c49336db4903}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {41b0d304-2fcb-4c46-a132-36e34a4b1dea}, !- Outlet Node Name
  {79d8ca13-c83c-46db-9eb2-98080f428ab7}, !- Inlet Node Name 1
  {0d9c0af4-fd46-42c7-8ad1-dac653fb1fe7}, !- Inlet Node Name 2
  {8044c0af-f19c-4ed8-bca5-6787f5908236}, !- Inlet Node Name 3
  {dabaf8c2-0608-4b62-84f8-34bbeb45e973}, !- Inlet Node Name 4
  {93d65d8f-95ab-4c22-888f-69c86b95dcc7}; !- Inlet Node Name 5

OS:Connection,
  {08235e16-8af9-4cf9-8a7d-403b691d9c64}, !- Handle
  {c7cf8746-e313-4a48-afb9-69b9af208bd5}, !- Name
  {21dbe22e-fa28-4101-bd46-81619fedacec}, !- Source Object
  3,                                      !- Outlet Port
  {6b54b976-8622-40bc-b9cb-5d403ae81082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b0d304-2fcb-4c46-a132-36e34a4b1dea}, !- Handle
  {7e3f4bea-de9b-4824-a813-c28d1d6ee639}, !- Name
  {551fa8ba-5913-4535-ab86-c49336db4903}, !- Source Object
  2,                                      !- Outlet Port
  {291840da-20a3-48ce-9329-f9ba3230c2f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c5bc0632-2fbc-448b-a509-b272ded100ed}, !- Handle
  {ee433fbd-404c-4f39-b503-056e67a21e74}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:Fan:VariableVolume,
  {587b3524-d3d8-425f-9033-15f20733a88a}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ba34211c-1459-40b9-b086-dd65ecadb7b4}, !- Air Inlet Node Name
  {6a17719b-f143-4c7d-8561-cdc55ed32224}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {eebbc53c-4909-4033-a89c-9e0894fd9575}, !- Handle
  Coil Heating Water 2,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2e14da0c-579b-419e-a00c-c8949a64747e}, !- Water Inlet Node Name
  {055512a6-5e05-4b73-bb67-708567519eb3}, !- Water Outlet Node Name
  {392c9816-697e-45fb-985c-a072b96f1af1}, !- Air Inlet Node Name
  {692dbfc3-f1be-4e44-812e-5ad4db15629a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {139b1e20-a442-4d0f-89dc-142f1b565b03}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a8087655-08af-4ebc-ad44-9db6f3546cc5}, !- Water Inlet Node Name
  {a6cf165b-eafd-4cb6-93df-59ffc48c6028}, !- Water Outlet Node Name
  {0e0fcd43-2592-472d-8b8c-ecab35e8e902}, !- Air Inlet Node Name
  {07cba0ce-a11a-4c4e-99e5-e463f78087dd}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {6c48a415-bdc1-4db7-a9c5-ec62502cfaaf}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {20ebd0b3-6b48-4c02-b9c7-4a0c16623a9d}, !- Schedule Name
  {7c171cbc-8e78-46c2-b917-cad79ddce33c}; !- Setpoint Node or NodeList Name

OS:Connection,
  {6a17719b-f143-4c7d-8561-cdc55ed32224}, !- Handle
  {267a81cd-fa92-4d72-befe-6e767b93bca7}, !- Name
  {587b3524-d3d8-425f-9033-15f20733a88a}, !- Source Object
  17,                                     !- Outlet Port
  {7c171cbc-8e78-46c2-b917-cad79ddce33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {606b8001-0181-4bc2-a055-f021df9596d2}, !- Handle
  Node 69,                                !- Name
  {692dbfc3-f1be-4e44-812e-5ad4db15629a}, !- Inlet Port
  {ba34211c-1459-40b9-b086-dd65ecadb7b4}; !- Outlet Port

OS:Connection,
  {692dbfc3-f1be-4e44-812e-5ad4db15629a}, !- Handle
  {a7f6299e-02b8-41b0-abca-ff5cae06227e}, !- Name
  {eebbc53c-4909-4033-a89c-9e0894fd9575}, !- Source Object
  8,                                      !- Outlet Port
  {606b8001-0181-4bc2-a055-f021df9596d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba34211c-1459-40b9-b086-dd65ecadb7b4}, !- Handle
  {7722e149-d177-4da4-b69d-6b6b189fa46c}, !- Name
  {606b8001-0181-4bc2-a055-f021df9596d2}, !- Source Object
  3,                                      !- Outlet Port
  {587b3524-d3d8-425f-9033-15f20733a88a}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {0ebf3f16-78bc-4a94-9e9f-893e68302cec}, !- Handle
  Node 70,                                !- Name
  {99a2ecf8-a742-479f-8500-a5b70dffa8e2}, !- Inlet Port
  {2e14da0c-579b-419e-a00c-c8949a64747e}; !- Outlet Port

OS:Connection,
  {99a2ecf8-a742-479f-8500-a5b70dffa8e2}, !- Handle
  {f732a85f-8b2d-4c1e-846e-d9a22503b932}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  5,                                      !- Outlet Port
  {0ebf3f16-78bc-4a94-9e9f-893e68302cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10ea189c-b063-4a2c-b9e2-fb8d58c66ba3}, !- Handle
  Node 71,                                !- Name
  {055512a6-5e05-4b73-bb67-708567519eb3}, !- Inlet Port
  {90fe6a0b-5543-4f89-b7d6-bf4bdeb9a41a}; !- Outlet Port

OS:Connection,
  {2e14da0c-579b-419e-a00c-c8949a64747e}, !- Handle
  {a20ca47c-fc25-4244-ae77-39a9c993501e}, !- Name
  {0ebf3f16-78bc-4a94-9e9f-893e68302cec}, !- Source Object
  3,                                      !- Outlet Port
  {eebbc53c-4909-4033-a89c-9e0894fd9575}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {055512a6-5e05-4b73-bb67-708567519eb3}, !- Handle
  {f261ce42-04d5-4b08-ad1a-c834cf8a66f8}, !- Name
  {eebbc53c-4909-4033-a89c-9e0894fd9575}, !- Source Object
  6,                                      !- Outlet Port
  {10ea189c-b063-4a2c-b9e2-fb8d58c66ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90fe6a0b-5543-4f89-b7d6-bf4bdeb9a41a}, !- Handle
  {232f1908-ec6b-4e2c-97f2-b267589c9c9a}, !- Name
  {10ea189c-b063-4a2c-b9e2-fb8d58c66ba3}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b5ed8a0d-a0fc-46f8-ada4-671b654b7643}, !- Handle
  Controller Water Coil 3,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {606b8001-0181-4bc2-a055-f021df9596d2}, !- Sensor Node Name
  {0ebf3f16-78bc-4a94-9e9f-893e68302cec}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {250843da-3884-4a28-aff9-66182071d960}, !- Handle
  Node 72,                                !- Name
  {07cba0ce-a11a-4c4e-99e5-e463f78087dd}, !- Inlet Port
  {392c9816-697e-45fb-985c-a072b96f1af1}; !- Outlet Port

OS:Connection,
  {0e0fcd43-2592-472d-8b8c-ecab35e8e902}, !- Handle
  {91ad07cd-4ae4-463b-b3eb-040fdaafb2f6}, !- Name
  {918e7a78-f276-4588-892f-c74bdb0db676}, !- Source Object
  3,                                      !- Outlet Port
  {139b1e20-a442-4d0f-89dc-142f1b565b03}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {07cba0ce-a11a-4c4e-99e5-e463f78087dd}, !- Handle
  {3fd3d794-c5a6-4e5a-8204-6ab6a90bace7}, !- Name
  {139b1e20-a442-4d0f-89dc-142f1b565b03}, !- Source Object
  13,                                     !- Outlet Port
  {250843da-3884-4a28-aff9-66182071d960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {392c9816-697e-45fb-985c-a072b96f1af1}, !- Handle
  {2e106548-f669-4a5b-b9e5-7d96c1038dfa}, !- Name
  {250843da-3884-4a28-aff9-66182071d960}, !- Source Object
  3,                                      !- Outlet Port
  {eebbc53c-4909-4033-a89c-9e0894fd9575}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {cf1c5f4d-7d84-43d4-a21f-8207a0e7b42c}, !- Handle
  Node 73,                                !- Name
  {e3f5fa33-e7f1-43c7-af44-e934bc79ece5}, !- Inlet Port
  {a8087655-08af-4ebc-ad44-9db6f3546cc5}; !- Outlet Port

OS:Connection,
  {e3f5fa33-e7f1-43c7-af44-e934bc79ece5}, !- Handle
  {beda18d0-0fff-4299-a477-22840808b899}, !- Name
  {8adbbf51-8d37-4496-9496-a12db83761b8}, !- Source Object
  5,                                      !- Outlet Port
  {cf1c5f4d-7d84-43d4-a21f-8207a0e7b42c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43b00421-7e48-4691-9164-aace62ee8999}, !- Handle
  Node 74,                                !- Name
  {a6cf165b-eafd-4cb6-93df-59ffc48c6028}, !- Inlet Port
  {83660a8c-9fe0-4e2e-b02d-f7af22718f31}; !- Outlet Port

OS:Connection,
  {a8087655-08af-4ebc-ad44-9db6f3546cc5}, !- Handle
  {b51c45c5-297b-4555-abc6-b0177ef2a8a1}, !- Name
  {cf1c5f4d-7d84-43d4-a21f-8207a0e7b42c}, !- Source Object
  3,                                      !- Outlet Port
  {139b1e20-a442-4d0f-89dc-142f1b565b03}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a6cf165b-eafd-4cb6-93df-59ffc48c6028}, !- Handle
  {bb39374a-57b8-49ec-b319-f410606e3a55}, !- Name
  {139b1e20-a442-4d0f-89dc-142f1b565b03}, !- Source Object
  11,                                     !- Outlet Port
  {43b00421-7e48-4691-9164-aace62ee8999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83660a8c-9fe0-4e2e-b02d-f7af22718f31}, !- Handle
  {1eaca062-b9bc-4048-ac25-c10ef4944318}, !- Name
  {43b00421-7e48-4691-9164-aace62ee8999}, !- Source Object
  3,                                      !- Outlet Port
  {afcb64cc-b505-4c46-aac3-213e573332d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b5864470-b55a-48b5-8026-66179f900dee}, !- Handle
  Controller Water Coil 4,                !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {250843da-3884-4a28-aff9-66182071d960}, !- Sensor Node Name
  {cf1c5f4d-7d84-43d4-a21f-8207a0e7b42c}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {88f4c146-ef06-407e-a173-00a664ec72ea}, !- Handle
  Air Terminal Single Duct VAV No Reheat 6, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {c435e825-38d3-4b92-a66b-647521426f17}, !- Air Outlet Node Name
  {10282f3d-2703-4f4c-bc3c-6c7ea83a5692}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {80bae213-2092-40c8-95fa-4535fd57c75c}, !- Handle
  Node 75,                                !- Name
  {83f7ae74-a4b5-4f3a-be4e-d6e8601d536b}, !- Inlet Port
  {79d8ca13-c83c-46db-9eb2-98080f428ab7}; !- Outlet Port

OS:Connection,
  {4c47ae39-eae8-426e-a956-0fb2348ac22d}, !- Handle
  {0a4a5245-4e82-4991-92e1-3e030304a32f}, !- Name
  {5bff10f3-1df2-4c81-afa1-645f09568e48}, !- Source Object
  3,                                      !- Outlet Port
  {3a389e2f-d0b7-4b18-9969-eaa7d2033ec8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83f7ae74-a4b5-4f3a-be4e-d6e8601d536b}, !- Handle
  {1999ab8c-c2b9-40e9-8ed1-e4411e2b18b1}, !- Name
  {a6425ebd-92d1-4814-a484-18208c30f806}, !- Source Object
  12,                                     !- Outlet Port
  {80bae213-2092-40c8-95fa-4535fd57c75c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79d8ca13-c83c-46db-9eb2-98080f428ab7}, !- Handle
  {84002fa6-2196-464b-992f-7c2e30b22d0d}, !- Name
  {80bae213-2092-40c8-95fa-4535fd57c75c}, !- Source Object
  3,                                      !- Outlet Port
  {551fa8ba-5913-4535-ab86-c49336db4903}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3bf954e8-0273-4e6a-b908-5e044b0b69a1}, !- Handle
  Node 76,                                !- Name
  {3e048ca5-37af-4b58-8d6e-7114c2857545}, !- Inlet Port
  {10282f3d-2703-4f4c-bc3c-6c7ea83a5692}; !- Outlet Port

OS:Connection,
  {3e048ca5-37af-4b58-8d6e-7114c2857545}, !- Handle
  {cb79bcc1-74a8-4312-ba98-a8b1c6cf19eb}, !- Name
  {6b54b976-8622-40bc-b9cb-5d403ae81082}, !- Source Object
  3,                                      !- Outlet Port
  {3bf954e8-0273-4e6a-b908-5e044b0b69a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10282f3d-2703-4f4c-bc3c-6c7ea83a5692}, !- Handle
  {fc7276ae-85e0-492c-832e-414f3e0b2a2a}, !- Name
  {3bf954e8-0273-4e6a-b908-5e044b0b69a1}, !- Source Object
  3,                                      !- Outlet Port
  {88f4c146-ef06-407e-a173-00a664ec72ea}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c435e825-38d3-4b92-a66b-647521426f17}, !- Handle
  {368bdb1d-7fb1-440e-a451-c4e2262b38b1}, !- Name
  {88f4c146-ef06-407e-a173-00a664ec72ea}, !- Source Object
  3,                                      !- Outlet Port
  {5bff10f3-1df2-4c81-afa1-645f09568e48}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {7889d920-a739-478b-b18e-6ad2d96eddec}, !- Handle
  Air Terminal Single Duct VAV No Reheat 7, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {204f75ae-4a53-403b-8a62-50b13b6d9568}, !- Air Outlet Node Name
  {47018cc7-03ae-4d54-b9e0-40733ff4cfff}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {160ed2d0-8c5b-41f6-85ad-ee1eb4cf2e03}, !- Handle
  Node 77,                                !- Name
  {204f75ae-4a53-403b-8a62-50b13b6d9568}, !- Inlet Port
  {59b03fa6-f621-43ac-923c-ea8e3668cf4d}; !- Outlet Port

OS:Node,
  {745e3271-f1b2-4d55-b028-4c1f5be3a786}, !- Handle
  Node 78,                                !- Name
  {299229b7-e5c5-4e07-a2bb-456761904ffc}, !- Inlet Port
  {0d9c0af4-fd46-42c7-8ad1-dac653fb1fe7}; !- Outlet Port

OS:Connection,
  {59b03fa6-f621-43ac-923c-ea8e3668cf4d}, !- Handle
  {eab8ce4d-e29c-4dc0-b66e-2deedbfa237b}, !- Name
  {160ed2d0-8c5b-41f6-85ad-ee1eb4cf2e03}, !- Source Object
  3,                                      !- Outlet Port
  {d2fe09cd-3864-43b5-8d69-822491417629}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {299229b7-e5c5-4e07-a2bb-456761904ffc}, !- Handle
  {446cfa4c-10eb-4d22-955e-893afd159e82}, !- Name
  {3737f380-2c66-4a54-b1cd-563c59d7bf7d}, !- Source Object
  12,                                     !- Outlet Port
  {745e3271-f1b2-4d55-b028-4c1f5be3a786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d9c0af4-fd46-42c7-8ad1-dac653fb1fe7}, !- Handle
  {f1768a40-70de-4ed7-8c1e-325b2021090b}, !- Name
  {745e3271-f1b2-4d55-b028-4c1f5be3a786}, !- Source Object
  3,                                      !- Outlet Port
  {551fa8ba-5913-4535-ab86-c49336db4903}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {62eccd1c-3075-421d-8440-4c355ba615be}, !- Handle
  Node 79,                                !- Name
  {1aab80f0-2984-456f-bb34-098f5b941d5a}, !- Inlet Port
  {47018cc7-03ae-4d54-b9e0-40733ff4cfff}; !- Outlet Port

OS:Connection,
  {1aab80f0-2984-456f-bb34-098f5b941d5a}, !- Handle
  {294328d7-b480-4ec7-9cc0-a15f3c4cb077}, !- Name
  {6b54b976-8622-40bc-b9cb-5d403ae81082}, !- Source Object
  4,                                      !- Outlet Port
  {62eccd1c-3075-421d-8440-4c355ba615be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47018cc7-03ae-4d54-b9e0-40733ff4cfff}, !- Handle
  {57f2727e-135f-4b97-b656-b77021b564e0}, !- Name
  {62eccd1c-3075-421d-8440-4c355ba615be}, !- Source Object
  3,                                      !- Outlet Port
  {7889d920-a739-478b-b18e-6ad2d96eddec}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {204f75ae-4a53-403b-8a62-50b13b6d9568}, !- Handle
  {f0e100d7-2a6b-4ce0-8b0e-590f50f7fe6a}, !- Name
  {7889d920-a739-478b-b18e-6ad2d96eddec}, !- Source Object
  3,                                      !- Outlet Port
  {160ed2d0-8c5b-41f6-85ad-ee1eb4cf2e03}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {210b7560-54e1-406b-860d-444afb7cb744}, !- Handle
  Air Terminal Single Duct VAV No Reheat 8, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {2b37d4bd-ed5b-4ec7-b351-f115bcabd306}, !- Air Outlet Node Name
  {63dec7c0-57d1-4630-9e93-c723bba798bd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {962ca0ab-837a-4a7a-88dd-ea4e3e229ee3}, !- Handle
  Node 80,                                !- Name
  {2b37d4bd-ed5b-4ec7-b351-f115bcabd306}, !- Inlet Port
  {53080d7f-e777-4b15-9957-d72418465c99}; !- Outlet Port

OS:Node,
  {8ee204c4-dc5b-4b7a-8c59-3991518d3bb7}, !- Handle
  Node 81,                                !- Name
  {37c804c9-fdca-48a0-a6f5-c1645dade264}, !- Inlet Port
  {8044c0af-f19c-4ed8-bca5-6787f5908236}; !- Outlet Port

OS:Connection,
  {53080d7f-e777-4b15-9957-d72418465c99}, !- Handle
  {7e8c23f4-2c21-4213-a837-0626c67fbf35}, !- Name
  {962ca0ab-837a-4a7a-88dd-ea4e3e229ee3}, !- Source Object
  3,                                      !- Outlet Port
  {72f4408f-ffed-4f43-a977-1464d769beca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37c804c9-fdca-48a0-a6f5-c1645dade264}, !- Handle
  {14fd2ca6-4f8d-420e-8f8b-aaaad3afd498}, !- Name
  {7accb74b-912e-442d-87ed-1df53cbe2132}, !- Source Object
  12,                                     !- Outlet Port
  {8ee204c4-dc5b-4b7a-8c59-3991518d3bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8044c0af-f19c-4ed8-bca5-6787f5908236}, !- Handle
  {a0c1279d-fcc3-491c-8aca-9b0cf5dfd246}, !- Name
  {8ee204c4-dc5b-4b7a-8c59-3991518d3bb7}, !- Source Object
  3,                                      !- Outlet Port
  {551fa8ba-5913-4535-ab86-c49336db4903}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fb9c439f-0c44-40ad-9bef-2a50a059a8ad}, !- Handle
  Node 82,                                !- Name
  {1b398d2e-abfe-42a7-9219-67bd2b51ca79}, !- Inlet Port
  {63dec7c0-57d1-4630-9e93-c723bba798bd}; !- Outlet Port

OS:Connection,
  {1b398d2e-abfe-42a7-9219-67bd2b51ca79}, !- Handle
  {e994b945-0290-4133-b08f-44f4f95c851f}, !- Name
  {6b54b976-8622-40bc-b9cb-5d403ae81082}, !- Source Object
  5,                                      !- Outlet Port
  {fb9c439f-0c44-40ad-9bef-2a50a059a8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63dec7c0-57d1-4630-9e93-c723bba798bd}, !- Handle
  {bbfce195-d59d-4898-9445-2879d25c4af8}, !- Name
  {fb9c439f-0c44-40ad-9bef-2a50a059a8ad}, !- Source Object
  3,                                      !- Outlet Port
  {210b7560-54e1-406b-860d-444afb7cb744}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2b37d4bd-ed5b-4ec7-b351-f115bcabd306}, !- Handle
  {70343e95-0d79-45cd-b43b-099e2dd7be68}, !- Name
  {210b7560-54e1-406b-860d-444afb7cb744}, !- Source Object
  3,                                      !- Outlet Port
  {962ca0ab-837a-4a7a-88dd-ea4e3e229ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d34266ff-07d3-4fc5-ad2b-47739a0fc44d}, !- Handle
  Air Terminal Single Duct VAV No Reheat 9, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {b6279ab8-e4b5-4f2e-8fcf-cafff9a3f421}, !- Air Outlet Node Name
  {beda9923-7c51-4939-84f2-e7689d4274e5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {c35ab668-7ead-482d-9f60-75a1a3319da5}, !- Handle
  Node 83,                                !- Name
  {b6279ab8-e4b5-4f2e-8fcf-cafff9a3f421}, !- Inlet Port
  {0b983d5f-a7e7-4966-891b-3b964efa64a3}; !- Outlet Port

OS:Node,
  {977a96df-81af-4a8a-918b-85a2a0697e1f}, !- Handle
  Node 84,                                !- Name
  {8dba7cc6-221a-4198-9980-fafcfb4576b5}, !- Inlet Port
  {dabaf8c2-0608-4b62-84f8-34bbeb45e973}; !- Outlet Port

OS:Connection,
  {0b983d5f-a7e7-4966-891b-3b964efa64a3}, !- Handle
  {a914001c-6eb1-4bf5-94f0-dcff964d6c6c}, !- Name
  {c35ab668-7ead-482d-9f60-75a1a3319da5}, !- Source Object
  3,                                      !- Outlet Port
  {9c3e925d-c8f2-4e77-89e9-f599534f26c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8dba7cc6-221a-4198-9980-fafcfb4576b5}, !- Handle
  {771dfd43-3cd0-4cf8-a31c-0428fe2b440f}, !- Name
  {95f1af86-362a-4829-9618-61bf894716e1}, !- Source Object
  12,                                     !- Outlet Port
  {977a96df-81af-4a8a-918b-85a2a0697e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dabaf8c2-0608-4b62-84f8-34bbeb45e973}, !- Handle
  {c2b65c6c-4487-4048-b609-627320b05543}, !- Name
  {977a96df-81af-4a8a-918b-85a2a0697e1f}, !- Source Object
  3,                                      !- Outlet Port
  {551fa8ba-5913-4535-ab86-c49336db4903}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {829b3820-d8e7-470c-b030-40826a89391a}, !- Handle
  Node 85,                                !- Name
  {f65001b7-df2d-4803-8520-0ceb5e44d4bb}, !- Inlet Port
  {beda9923-7c51-4939-84f2-e7689d4274e5}; !- Outlet Port

OS:Connection,
  {f65001b7-df2d-4803-8520-0ceb5e44d4bb}, !- Handle
  {80507d94-9f42-4de8-b6ac-6db151344984}, !- Name
  {6b54b976-8622-40bc-b9cb-5d403ae81082}, !- Source Object
  6,                                      !- Outlet Port
  {829b3820-d8e7-470c-b030-40826a89391a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beda9923-7c51-4939-84f2-e7689d4274e5}, !- Handle
  {b3f671e0-37b1-4dd7-bfee-9f62f72af475}, !- Name
  {829b3820-d8e7-470c-b030-40826a89391a}, !- Source Object
  3,                                      !- Outlet Port
  {d34266ff-07d3-4fc5-ad2b-47739a0fc44d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b6279ab8-e4b5-4f2e-8fcf-cafff9a3f421}, !- Handle
  {a724daa7-dbb4-479d-8962-90d36e706f46}, !- Name
  {d34266ff-07d3-4fc5-ad2b-47739a0fc44d}, !- Source Object
  3,                                      !- Outlet Port
  {c35ab668-7ead-482d-9f60-75a1a3319da5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {30663267-494b-49fc-91e3-9de6724370ad}, !- Handle
  Air Terminal Single Duct VAV No Reheat 10, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {931c74f5-2eb4-429c-8503-dce8e8bc18f4}, !- Air Outlet Node Name
  {9004e533-df81-4ae1-8256-39c9151b575d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {bb231da7-15e8-44db-8a2f-7e1bea893243}, !- Handle
  Node 86,                                !- Name
  {931c74f5-2eb4-429c-8503-dce8e8bc18f4}, !- Inlet Port
  {b3252fab-4fe6-411b-b2f3-e091fc7106b0}; !- Outlet Port

OS:Node,
  {9ef2a893-cbba-46ad-99ed-b59cc0252bf9}, !- Handle
  Node 87,                                !- Name
  {f579dad8-feab-419b-a6aa-8ea52a620c71}, !- Inlet Port
  {93d65d8f-95ab-4c22-888f-69c86b95dcc7}; !- Outlet Port

OS:Connection,
  {b3252fab-4fe6-411b-b2f3-e091fc7106b0}, !- Handle
  {bd37113b-d1ea-4ab3-8a66-4555399826b7}, !- Name
  {bb231da7-15e8-44db-8a2f-7e1bea893243}, !- Source Object
  3,                                      !- Outlet Port
  {0b862e67-9797-404c-8eec-a85dc2087041}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f579dad8-feab-419b-a6aa-8ea52a620c71}, !- Handle
  {18e562bb-267f-48e4-95f2-a04fb1b3178f}, !- Name
  {1762eb4a-3c53-4df9-8c2c-a4af52619514}, !- Source Object
  12,                                     !- Outlet Port
  {9ef2a893-cbba-46ad-99ed-b59cc0252bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93d65d8f-95ab-4c22-888f-69c86b95dcc7}, !- Handle
  {daff4179-8e55-4281-8607-bfe41499454a}, !- Name
  {9ef2a893-cbba-46ad-99ed-b59cc0252bf9}, !- Source Object
  3,                                      !- Outlet Port
  {551fa8ba-5913-4535-ab86-c49336db4903}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {90f9c9d4-9827-43fa-88c9-4558e20a7e0b}, !- Handle
  Node 88,                                !- Name
  {c8f53f25-c4e0-4f7d-bfab-efc69c30e8a7}, !- Inlet Port
  {9004e533-df81-4ae1-8256-39c9151b575d}; !- Outlet Port

OS:Connection,
  {c8f53f25-c4e0-4f7d-bfab-efc69c30e8a7}, !- Handle
  {a1fa6a35-a48e-4668-8c4b-6d47cf48b088}, !- Name
  {6b54b976-8622-40bc-b9cb-5d403ae81082}, !- Source Object
  7,                                      !- Outlet Port
  {90f9c9d4-9827-43fa-88c9-4558e20a7e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9004e533-df81-4ae1-8256-39c9151b575d}, !- Handle
  {c04551a0-2a27-4848-9292-5f3e02c93641}, !- Name
  {90f9c9d4-9827-43fa-88c9-4558e20a7e0b}, !- Source Object
  3,                                      !- Outlet Port
  {30663267-494b-49fc-91e3-9de6724370ad}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {931c74f5-2eb4-429c-8503-dce8e8bc18f4}, !- Handle
  {404689a6-8a56-4698-b6eb-7de285b030ea}, !- Name
  {30663267-494b-49fc-91e3-9de6724370ad}, !- Source Object
  3,                                      !- Outlet Port
  {bb231da7-15e8-44db-8a2f-7e1bea893243}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a549a4d8-aae6-45b3-8d16-3d5326b18a58}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6bf3aa74-9de8-4607-91e1-280ad8abf708}, !- Water Inlet Node Name
  {fd4718ab-dc37-4244-929f-146bce928392}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {721821e3-bdf5-438a-b915-defcf8027f4a}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {a549a4d8-aae6-45b3-8d16-3d5326b18a58}; !- Heating Coil Name

OS:Node,
  {a9928412-ec07-4319-89cf-d0792a208c0c}, !- Handle
  Node 89,                                !- Name
  {a74e8914-9b50-4710-8642-ec37d452faa4}, !- Inlet Port
  {6bf3aa74-9de8-4607-91e1-280ad8abf708}; !- Outlet Port

OS:Connection,
  {a74e8914-9b50-4710-8642-ec37d452faa4}, !- Handle
  {69999f03-201b-40b2-9b9a-82571ab274f9}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  6,                                      !- Outlet Port
  {a9928412-ec07-4319-89cf-d0792a208c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e6063b0-7009-4a58-bbc1-e4bf3fd00728}, !- Handle
  Node 90,                                !- Name
  {fd4718ab-dc37-4244-929f-146bce928392}, !- Inlet Port
  {1c5ba891-9de7-4e92-892d-9d53c474923d}; !- Outlet Port

OS:Connection,
  {6bf3aa74-9de8-4607-91e1-280ad8abf708}, !- Handle
  {ebe0eb68-19a5-48bd-80ae-82aa95443cb0}, !- Name
  {a9928412-ec07-4319-89cf-d0792a208c0c}, !- Source Object
  3,                                      !- Outlet Port
  {a549a4d8-aae6-45b3-8d16-3d5326b18a58}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fd4718ab-dc37-4244-929f-146bce928392}, !- Handle
  {9a20bf84-5cbf-4aca-90da-a490bb3caee6}, !- Name
  {a549a4d8-aae6-45b3-8d16-3d5326b18a58}, !- Source Object
  6,                                      !- Outlet Port
  {5e6063b0-7009-4a58-bbc1-e4bf3fd00728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c5ba891-9de7-4e92-892d-9d53c474923d}, !- Handle
  {d32bedf6-b775-4d4c-8d4a-f6c6cceeb982}, !- Name
  {5e6063b0-7009-4a58-bbc1-e4bf3fd00728}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  6;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {a397b203-6ee0-4442-85ec-b8b045bacbaf}, !- Handle
  Fan Variable Volume 3,                  !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {b70b2ba9-b187-4b6a-bf92-4811bfaf5a29}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c55a17c1-f7b1-4fa3-9f06-079bd703e4c7}, !- Water Inlet Node Name
  {5972c08d-e432-44e3-bde0-c161e82ae377}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {55d5b133-fda6-4a00-b7e7-41870bad1648}, !- Handle
  Node 91,                                !- Name
  {fc2d23d4-92c9-4019-ad09-c74b672ca00b}, !- Inlet Port
  {c55a17c1-f7b1-4fa3-9f06-079bd703e4c7}; !- Outlet Port

OS:Connection,
  {fc2d23d4-92c9-4019-ad09-c74b672ca00b}, !- Handle
  {830f5740-7165-4a8b-9656-da52b3d96540}, !- Name
  {8adbbf51-8d37-4496-9496-a12db83761b8}, !- Source Object
  6,                                      !- Outlet Port
  {55d5b133-fda6-4a00-b7e7-41870bad1648}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bebe761-9866-4668-8004-c8b4d8a8fb27}, !- Handle
  Node 92,                                !- Name
  {5972c08d-e432-44e3-bde0-c161e82ae377}, !- Inlet Port
  {12e5ec65-d96a-455c-9ef4-e21cbf07e1d1}; !- Outlet Port

OS:Connection,
  {c55a17c1-f7b1-4fa3-9f06-079bd703e4c7}, !- Handle
  {361aa05d-ebc1-4924-b2ce-b6be0a084e8d}, !- Name
  {55d5b133-fda6-4a00-b7e7-41870bad1648}, !- Source Object
  3,                                      !- Outlet Port
  {b70b2ba9-b187-4b6a-bf92-4811bfaf5a29}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5972c08d-e432-44e3-bde0-c161e82ae377}, !- Handle
  {febf3291-f71c-45a9-88f6-a666ed3f2e79}, !- Name
  {b70b2ba9-b187-4b6a-bf92-4811bfaf5a29}, !- Source Object
  11,                                     !- Outlet Port
  {7bebe761-9866-4668-8004-c8b4d8a8fb27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e5ec65-d96a-455c-9ef4-e21cbf07e1d1}, !- Handle
  {a84a0482-188b-4591-a096-9c3bc742082d}, !- Name
  {7bebe761-9866-4668-8004-c8b4d8a8fb27}, !- Source Object
  3,                                      !- Outlet Port
  {afcb64cc-b505-4c46-aac3-213e573332d0}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1f4cc57e-8eb2-4ea4-b614-6a59c334dd44}, !- Handle
  Controller Water Coil 5,                !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {55d5b133-fda6-4a00-b7e7-41870bad1648}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {a1b69513-e753-4e10-98ac-b66905ef90dd}, !- Handle
  Coil Heating Water 3,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2dfc66a6-5151-4e6e-98ac-cdef412462e8}, !- Water Inlet Node Name
  {adea5b76-8d87-4c45-a0b4-c705f4210180}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1dec7b71-240f-4565-9f0b-746b81467d0a}, !- Handle
  Node 93,                                !- Name
  {1dd42630-44d8-4166-a804-cf65f7d30cdc}, !- Inlet Port
  {2dfc66a6-5151-4e6e-98ac-cdef412462e8}; !- Outlet Port

OS:Connection,
  {1dd42630-44d8-4166-a804-cf65f7d30cdc}, !- Handle
  {f3283c75-4008-4229-940a-d098037c4d90}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  7,                                      !- Outlet Port
  {1dec7b71-240f-4565-9f0b-746b81467d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1bb6a3e-620c-42eb-980e-24a6c3a61fd0}, !- Handle
  Node 94,                                !- Name
  {adea5b76-8d87-4c45-a0b4-c705f4210180}, !- Inlet Port
  {3fb4220c-824e-4ce1-aeb2-dfbcef2f5557}; !- Outlet Port

OS:Connection,
  {2dfc66a6-5151-4e6e-98ac-cdef412462e8}, !- Handle
  {5d83d3f6-e6ae-442f-b19d-9bcf2a7f72a5}, !- Name
  {1dec7b71-240f-4565-9f0b-746b81467d0a}, !- Source Object
  3,                                      !- Outlet Port
  {a1b69513-e753-4e10-98ac-b66905ef90dd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {adea5b76-8d87-4c45-a0b4-c705f4210180}, !- Handle
  {e7df89a5-fd08-448d-84bc-8c3e23b83c4f}, !- Name
  {a1b69513-e753-4e10-98ac-b66905ef90dd}, !- Source Object
  6,                                      !- Outlet Port
  {b1bb6a3e-620c-42eb-980e-24a6c3a61fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb4220c-824e-4ce1-aeb2-dfbcef2f5557}, !- Handle
  {6474a89a-a2e3-49bd-b8e9-b37965f9d022}, !- Name
  {b1bb6a3e-620c-42eb-980e-24a6c3a61fd0}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d67b9396-25f9-4fb3-a29c-599d12cfe365}, !- Handle
  Controller Water Coil 6,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {1dec7b71-240f-4565-9f0b-746b81467d0a}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {9d853045-21d9-4340-86fd-9a2a57a12788}, !- Handle
  Zone HVAC Four Pipe Fan Coil 1,         !- Name
  {ef0f2d90-c962-4275-83c8-d803fa42aec8}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c2481933-bb61-4de0-9447-e473f449ec11}, !- Air Inlet Node Name
  {9064dd6f-cd0a-4612-abd5-de26d85b2764}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a397b203-6ee0-4442-85ec-b8b045bacbaf}, !- Supply Air Fan Name
  {b70b2ba9-b187-4b6a-bf92-4811bfaf5a29}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a1b69513-e753-4e10-98ac-b66905ef90dd}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:ScheduleTypeLimits,
  {f9df1233-dcb9-4c56-8e1d-86153fae0dc6}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {fa90ab7d-813c-4a6c-a0b6-4fe90d61d573}, !- Handle
  Node 95,                                !- Name
  {23be7dad-42d7-4787-a44d-540167f131a1}, !- Inlet Port
  {c2481933-bb61-4de0-9447-e473f449ec11}; !- Outlet Port

OS:Connection,
  {23be7dad-42d7-4787-a44d-540167f131a1}, !- Handle
  {54fbb940-b79b-4da8-83cf-746eef6ad240}, !- Name
  {8e3908e3-aecc-42be-a771-c19ceb5352cd}, !- Source Object
  3,                                      !- Outlet Port
  {fa90ab7d-813c-4a6c-a0b6-4fe90d61d573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2481933-bb61-4de0-9447-e473f449ec11}, !- Handle
  {f936598e-e4a6-4995-b454-e011f413c61a}, !- Name
  {fa90ab7d-813c-4a6c-a0b6-4fe90d61d573}, !- Source Object
  3,                                      !- Outlet Port
  {9d853045-21d9-4340-86fd-9a2a57a12788}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0d40b517-a421-4122-8602-0c8330ca5df9}, !- Handle
  Node 96,                                !- Name
  {9064dd6f-cd0a-4612-abd5-de26d85b2764}, !- Inlet Port
  {9c18ec4e-f5b9-4285-8129-fc2ed1395593}; !- Outlet Port

OS:Connection,
  {9c18ec4e-f5b9-4285-8129-fc2ed1395593}, !- Handle
  {67d9cb98-7791-44fd-9a67-e1fbd6e254b5}, !- Name
  {0d40b517-a421-4122-8602-0c8330ca5df9}, !- Source Object
  3,                                      !- Outlet Port
  {0b862e67-9797-404c-8eec-a85dc2087041}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9064dd6f-cd0a-4612-abd5-de26d85b2764}, !- Handle
  {49f77bf5-03f4-4101-97b4-3738150f164f}, !- Name
  {9d853045-21d9-4340-86fd-9a2a57a12788}, !- Source Object
  10,                                     !- Outlet Port
  {0d40b517-a421-4122-8602-0c8330ca5df9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ca387eb5-6f29-4683-ac3a-f4bed60de53e}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {054fc5bf-0933-4a66-a0ea-98e837450cbd}, !- Water Inlet Node Name
  {4ce3c95a-1790-49f2-b0f5-f19a7f92fd74}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {101c7576-6b5c-4f89-929e-9cadce84dc21}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {ca387eb5-6f29-4683-ac3a-f4bed60de53e}; !- Heating Coil Name

OS:Node,
  {4b6788a7-212a-4feb-bf2d-507b491f3961}, !- Handle
  Node 97,                                !- Name
  {354eab46-71ec-4468-9bee-eff182f03396}, !- Inlet Port
  {054fc5bf-0933-4a66-a0ea-98e837450cbd}; !- Outlet Port

OS:Connection,
  {354eab46-71ec-4468-9bee-eff182f03396}, !- Handle
  {1e686c37-b34e-4584-8cf5-e192a4509f2c}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  8,                                      !- Outlet Port
  {4b6788a7-212a-4feb-bf2d-507b491f3961}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48306f08-2dbf-4c6e-8017-a6212ac918fd}, !- Handle
  Node 98,                                !- Name
  {4ce3c95a-1790-49f2-b0f5-f19a7f92fd74}, !- Inlet Port
  {ee91abf0-c94f-4ecd-96bf-54c9e6f24407}; !- Outlet Port

OS:Connection,
  {054fc5bf-0933-4a66-a0ea-98e837450cbd}, !- Handle
  {250686fa-1b9d-416c-9efb-5ae2288acf74}, !- Name
  {4b6788a7-212a-4feb-bf2d-507b491f3961}, !- Source Object
  3,                                      !- Outlet Port
  {ca387eb5-6f29-4683-ac3a-f4bed60de53e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4ce3c95a-1790-49f2-b0f5-f19a7f92fd74}, !- Handle
  {dea85e1d-ae17-476a-89a0-d37ca8d62df1}, !- Name
  {ca387eb5-6f29-4683-ac3a-f4bed60de53e}, !- Source Object
  6,                                      !- Outlet Port
  {48306f08-2dbf-4c6e-8017-a6212ac918fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee91abf0-c94f-4ecd-96bf-54c9e6f24407}, !- Handle
  {026488d9-82d8-4854-8be5-d08da4522815}, !- Name
  {48306f08-2dbf-4c6e-8017-a6212ac918fd}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {82ab7446-7b04-4930-8e11-9de2b3eaeaca}, !- Handle
  Fan Variable Volume 4,                  !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {5a161d2c-a75f-45ac-bed3-4e44501738c5}, !- Handle
  Coil Cooling Water 4,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7ec43e74-87a9-4c33-9acb-1253c3c2dbb9}, !- Water Inlet Node Name
  {761bf30b-ff2d-4453-ba32-b637190bc1f6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {f6809c99-415c-4d35-9440-f58d263948f8}, !- Handle
  Node 99,                                !- Name
  {c9aadd8d-e998-449c-9cf9-a6125e00d48e}, !- Inlet Port
  {7ec43e74-87a9-4c33-9acb-1253c3c2dbb9}; !- Outlet Port

OS:Connection,
  {c9aadd8d-e998-449c-9cf9-a6125e00d48e}, !- Handle
  {0c3f2da2-0142-410c-a1a1-4c7e57603a5a}, !- Name
  {8adbbf51-8d37-4496-9496-a12db83761b8}, !- Source Object
  7,                                      !- Outlet Port
  {f6809c99-415c-4d35-9440-f58d263948f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee357af6-d345-4e89-b0ea-4dce708243dc}, !- Handle
  Node 100,                               !- Name
  {761bf30b-ff2d-4453-ba32-b637190bc1f6}, !- Inlet Port
  {5d910e75-d6a7-498f-972b-991352fcb77c}; !- Outlet Port

OS:Connection,
  {7ec43e74-87a9-4c33-9acb-1253c3c2dbb9}, !- Handle
  {7bb7339c-fbd3-42f8-89e0-eae7d91f244d}, !- Name
  {f6809c99-415c-4d35-9440-f58d263948f8}, !- Source Object
  3,                                      !- Outlet Port
  {5a161d2c-a75f-45ac-bed3-4e44501738c5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {761bf30b-ff2d-4453-ba32-b637190bc1f6}, !- Handle
  {3bc3445b-27ab-4cc4-a32f-297b7f4bf31c}, !- Name
  {5a161d2c-a75f-45ac-bed3-4e44501738c5}, !- Source Object
  11,                                     !- Outlet Port
  {ee357af6-d345-4e89-b0ea-4dce708243dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d910e75-d6a7-498f-972b-991352fcb77c}, !- Handle
  {1ea40870-1801-4c7b-ad03-8523fdae0281}, !- Name
  {ee357af6-d345-4e89-b0ea-4dce708243dc}, !- Source Object
  3,                                      !- Outlet Port
  {afcb64cc-b505-4c46-aac3-213e573332d0}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8068d71d-4f2a-4463-ab48-df6c581e88da}, !- Handle
  Controller Water Coil 7,                !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {f6809c99-415c-4d35-9440-f58d263948f8}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ea9d1035-26b2-4d5f-821a-59f747069e7b}, !- Handle
  Coil Heating Water 4,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e2f30457-90b8-4332-be04-8dbb71fe939d}, !- Water Inlet Node Name
  {708d2591-8831-4012-b03b-d5288966204e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {27c5032a-abf5-4767-a0fc-b435d7da856b}, !- Handle
  Node 101,                               !- Name
  {40d335b0-781d-4da2-bdb0-2ef45b969b60}, !- Inlet Port
  {e2f30457-90b8-4332-be04-8dbb71fe939d}; !- Outlet Port

OS:Connection,
  {40d335b0-781d-4da2-bdb0-2ef45b969b60}, !- Handle
  {6ad5d611-5671-4b79-b8c1-4ad90d940fbf}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  9,                                      !- Outlet Port
  {27c5032a-abf5-4767-a0fc-b435d7da856b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24ecad4e-442c-4977-a8f6-9b4737069e08}, !- Handle
  Node 102,                               !- Name
  {708d2591-8831-4012-b03b-d5288966204e}, !- Inlet Port
  {d0fc7722-36a8-4ffb-978e-d8e916acc3ae}; !- Outlet Port

OS:Connection,
  {e2f30457-90b8-4332-be04-8dbb71fe939d}, !- Handle
  {b558bf39-7da8-466a-8daf-c474e131bcb8}, !- Name
  {27c5032a-abf5-4767-a0fc-b435d7da856b}, !- Source Object
  3,                                      !- Outlet Port
  {ea9d1035-26b2-4d5f-821a-59f747069e7b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {708d2591-8831-4012-b03b-d5288966204e}, !- Handle
  {f1491b48-2681-417f-b4c5-1f8caf32266c}, !- Name
  {ea9d1035-26b2-4d5f-821a-59f747069e7b}, !- Source Object
  6,                                      !- Outlet Port
  {24ecad4e-442c-4977-a8f6-9b4737069e08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0fc7722-36a8-4ffb-978e-d8e916acc3ae}, !- Handle
  {a05ad716-d27e-42d3-87eb-29343f9f6bcc}, !- Name
  {24ecad4e-442c-4977-a8f6-9b4737069e08}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {df6c25ad-d852-4bfe-b4fd-6e996c07958d}, !- Handle
  Controller Water Coil 8,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {27c5032a-abf5-4767-a0fc-b435d7da856b}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {2ad9f951-1dd4-4c8e-b2d0-8ff67a192101}, !- Handle
  Zone HVAC Four Pipe Fan Coil 2,         !- Name
  {ef0f2d90-c962-4275-83c8-d803fa42aec8}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9dc351da-1ca4-4b81-acaf-27116fc428d6}, !- Air Inlet Node Name
  {c5b53229-064a-40e0-937e-4d44aa29f237}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {82ab7446-7b04-4930-8e11-9de2b3eaeaca}, !- Supply Air Fan Name
  {5a161d2c-a75f-45ac-bed3-4e44501738c5}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ea9d1035-26b2-4d5f-821a-59f747069e7b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {7af44d50-12e7-4e1b-afb1-b29ce6c99b3a}, !- Handle
  Node 103,                               !- Name
  {f7a77990-5f5a-4eb1-87dc-35035e926291}, !- Inlet Port
  {9dc351da-1ca4-4b81-acaf-27116fc428d6}; !- Outlet Port

OS:Connection,
  {f7a77990-5f5a-4eb1-87dc-35035e926291}, !- Handle
  {f1280410-e0e0-4f4e-844f-1843e212b53e}, !- Name
  {e62af051-10cc-45e0-8b70-a80cc06947b0}, !- Source Object
  3,                                      !- Outlet Port
  {7af44d50-12e7-4e1b-afb1-b29ce6c99b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dc351da-1ca4-4b81-acaf-27116fc428d6}, !- Handle
  {c9f2c449-2ac5-4626-88db-00f08b3e007d}, !- Name
  {7af44d50-12e7-4e1b-afb1-b29ce6c99b3a}, !- Source Object
  3,                                      !- Outlet Port
  {2ad9f951-1dd4-4c8e-b2d0-8ff67a192101}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {490214a4-6faf-478e-970a-55ab1f6aaa73}, !- Handle
  Node 104,                               !- Name
  {c5b53229-064a-40e0-937e-4d44aa29f237}, !- Inlet Port
  {af7133ea-fe2c-4f2d-8a89-572d209d3b3e}; !- Outlet Port

OS:Connection,
  {af7133ea-fe2c-4f2d-8a89-572d209d3b3e}, !- Handle
  {301e0e6c-f221-4eb4-9fb0-26a03232dde2}, !- Name
  {490214a4-6faf-478e-970a-55ab1f6aaa73}, !- Source Object
  3,                                      !- Outlet Port
  {d2fe09cd-3864-43b5-8d69-822491417629}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c5b53229-064a-40e0-937e-4d44aa29f237}, !- Handle
  {62982ed0-7ad1-4f5f-ae78-87ecaee64989}, !- Name
  {2ad9f951-1dd4-4c8e-b2d0-8ff67a192101}, !- Source Object
  10,                                     !- Outlet Port
  {490214a4-6faf-478e-970a-55ab1f6aaa73}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7ce20528-18be-4bbc-9fc1-f3a0073886c1}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a7c015c5-8575-423a-9077-04215932f57c}, !- Water Inlet Node Name
  {13dd6f5a-1a61-460f-b3e6-4b3778838812}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0ae0912d-dabb-40ea-90c4-2fab4a027c5d}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {7ce20528-18be-4bbc-9fc1-f3a0073886c1}; !- Heating Coil Name

OS:Node,
  {4a69dc66-6683-4118-b88b-5a8b399ff500}, !- Handle
  Node 105,                               !- Name
  {b966fd18-d92e-4f89-a957-abdc5cd85e28}, !- Inlet Port
  {a7c015c5-8575-423a-9077-04215932f57c}; !- Outlet Port

OS:Connection,
  {b966fd18-d92e-4f89-a957-abdc5cd85e28}, !- Handle
  {f00ee712-2317-4565-81df-3dc7c1868189}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  10,                                     !- Outlet Port
  {4a69dc66-6683-4118-b88b-5a8b399ff500}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d71f5d6e-d0b3-49c4-ad59-82704ad10dfb}, !- Handle
  Node 106,                               !- Name
  {13dd6f5a-1a61-460f-b3e6-4b3778838812}, !- Inlet Port
  {1c2ca567-531e-4517-b800-46af9fc7887f}; !- Outlet Port

OS:Connection,
  {a7c015c5-8575-423a-9077-04215932f57c}, !- Handle
  {237b4b73-e9d4-4e76-98c6-22e91882d338}, !- Name
  {4a69dc66-6683-4118-b88b-5a8b399ff500}, !- Source Object
  3,                                      !- Outlet Port
  {7ce20528-18be-4bbc-9fc1-f3a0073886c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {13dd6f5a-1a61-460f-b3e6-4b3778838812}, !- Handle
  {00a45915-b895-4060-a2a3-8c1503680d52}, !- Name
  {7ce20528-18be-4bbc-9fc1-f3a0073886c1}, !- Source Object
  6,                                      !- Outlet Port
  {d71f5d6e-d0b3-49c4-ad59-82704ad10dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c2ca567-531e-4517-b800-46af9fc7887f}, !- Handle
  {834f1e9b-d2ea-44d9-8bd1-f2b4cb4dab5c}, !- Name
  {d71f5d6e-d0b3-49c4-ad59-82704ad10dfb}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  10;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {7f1f15b5-22ed-431a-89d3-ea7231955f6a}, !- Handle
  Fan Variable Volume 5,                  !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {48b17b0d-eeab-4fc8-80f7-e24a5269286e}, !- Handle
  Coil Cooling Water 5,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ff915640-d5f8-4985-b5ad-97ec5aa91c7d}, !- Water Inlet Node Name
  {69cdefea-9bc3-42fc-b4b9-7606612fa175}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {118961b3-a0f5-4499-ab2a-2bbb8d457ee8}, !- Handle
  Node 107,                               !- Name
  {ae32abfd-1cc9-4592-803a-125816beee6b}, !- Inlet Port
  {ff915640-d5f8-4985-b5ad-97ec5aa91c7d}; !- Outlet Port

OS:Connection,
  {ae32abfd-1cc9-4592-803a-125816beee6b}, !- Handle
  {f2bdc30d-54bf-4b2f-8a8d-ff5abd8918de}, !- Name
  {8adbbf51-8d37-4496-9496-a12db83761b8}, !- Source Object
  8,                                      !- Outlet Port
  {118961b3-a0f5-4499-ab2a-2bbb8d457ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f4b8bc8-796c-48d9-b834-a9f34baf930a}, !- Handle
  Node 108,                               !- Name
  {69cdefea-9bc3-42fc-b4b9-7606612fa175}, !- Inlet Port
  {26db365f-a3ef-4e0f-b93d-ba4930c83c9a}; !- Outlet Port

OS:Connection,
  {ff915640-d5f8-4985-b5ad-97ec5aa91c7d}, !- Handle
  {d1f7d6c0-c2d7-4f90-9f3e-de4f8519453c}, !- Name
  {118961b3-a0f5-4499-ab2a-2bbb8d457ee8}, !- Source Object
  3,                                      !- Outlet Port
  {48b17b0d-eeab-4fc8-80f7-e24a5269286e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {69cdefea-9bc3-42fc-b4b9-7606612fa175}, !- Handle
  {766a51a6-052e-4d98-a192-daf2906ade5d}, !- Name
  {48b17b0d-eeab-4fc8-80f7-e24a5269286e}, !- Source Object
  11,                                     !- Outlet Port
  {7f4b8bc8-796c-48d9-b834-a9f34baf930a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26db365f-a3ef-4e0f-b93d-ba4930c83c9a}, !- Handle
  {8c9b9802-e904-44c8-92b4-a6c9203895c3}, !- Name
  {7f4b8bc8-796c-48d9-b834-a9f34baf930a}, !- Source Object
  3,                                      !- Outlet Port
  {afcb64cc-b505-4c46-aac3-213e573332d0}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ec8eefb7-a738-4dc4-883f-b8113f5d7404}, !- Handle
  Controller Water Coil 9,                !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {118961b3-a0f5-4499-ab2a-2bbb8d457ee8}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2cb0b9a4-7ced-4929-803f-511277aaffd4}, !- Handle
  Coil Heating Water 5,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e2d8f1ef-f65a-45d0-95cf-808f78190c4a}, !- Water Inlet Node Name
  {e96696b0-8113-4adf-990f-e5c1b3ae246b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bc9a7ae8-4652-4612-963e-ad34b63677e1}, !- Handle
  Node 109,                               !- Name
  {425ed135-2f16-48fc-be95-0c999f06f2c5}, !- Inlet Port
  {e2d8f1ef-f65a-45d0-95cf-808f78190c4a}; !- Outlet Port

OS:Connection,
  {425ed135-2f16-48fc-be95-0c999f06f2c5}, !- Handle
  {15a4ef85-ffba-4c20-9b09-96fa5b77e1ec}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  11,                                     !- Outlet Port
  {bc9a7ae8-4652-4612-963e-ad34b63677e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a31615a-c8f8-43c8-87bd-f85d227de169}, !- Handle
  Node 110,                               !- Name
  {e96696b0-8113-4adf-990f-e5c1b3ae246b}, !- Inlet Port
  {4e75e4d5-2c58-4427-91ca-b42cdbeddf72}; !- Outlet Port

OS:Connection,
  {e2d8f1ef-f65a-45d0-95cf-808f78190c4a}, !- Handle
  {4ea0331b-a582-4d5a-8c3c-bfbb2c77684b}, !- Name
  {bc9a7ae8-4652-4612-963e-ad34b63677e1}, !- Source Object
  3,                                      !- Outlet Port
  {2cb0b9a4-7ced-4929-803f-511277aaffd4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e96696b0-8113-4adf-990f-e5c1b3ae246b}, !- Handle
  {b6d94d83-0e0e-471a-958e-c4d8ed94a6e0}, !- Name
  {2cb0b9a4-7ced-4929-803f-511277aaffd4}, !- Source Object
  6,                                      !- Outlet Port
  {3a31615a-c8f8-43c8-87bd-f85d227de169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e75e4d5-2c58-4427-91ca-b42cdbeddf72}, !- Handle
  {5a514fb6-dbff-48d3-9e2f-3aaf5b4c9ade}, !- Name
  {3a31615a-c8f8-43c8-87bd-f85d227de169}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {96a6e641-e5de-44bb-b5f1-af4e32475e55}, !- Handle
  Controller Water Coil 10,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {bc9a7ae8-4652-4612-963e-ad34b63677e1}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {58f33218-ae9f-4e9a-ae5c-165c9bd4ac5a}, !- Handle
  Zone HVAC Four Pipe Fan Coil 3,         !- Name
  {ef0f2d90-c962-4275-83c8-d803fa42aec8}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {3bf63ea6-0f11-43ab-ad62-813e3e1f7173}, !- Air Inlet Node Name
  {ace46654-ce0d-4c80-9c09-9a86c5ee0eeb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7f1f15b5-22ed-431a-89d3-ea7231955f6a}, !- Supply Air Fan Name
  {48b17b0d-eeab-4fc8-80f7-e24a5269286e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2cb0b9a4-7ced-4929-803f-511277aaffd4}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {0f62d923-70be-43a7-a183-2e874d993f99}, !- Handle
  Node 111,                               !- Name
  {1851dce0-6682-4ed3-991b-3dbea65eebe3}, !- Inlet Port
  {3bf63ea6-0f11-43ab-ad62-813e3e1f7173}; !- Outlet Port

OS:Connection,
  {1851dce0-6682-4ed3-991b-3dbea65eebe3}, !- Handle
  {32ae56f9-70e6-49c4-a31b-2d0cd79f4de1}, !- Name
  {b38fa343-6c8c-4046-9188-1a0f512f2e3d}, !- Source Object
  3,                                      !- Outlet Port
  {0f62d923-70be-43a7-a183-2e874d993f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bf63ea6-0f11-43ab-ad62-813e3e1f7173}, !- Handle
  {4e74d643-fc0d-47fb-ad7b-4cd89b4899b0}, !- Name
  {0f62d923-70be-43a7-a183-2e874d993f99}, !- Source Object
  3,                                      !- Outlet Port
  {58f33218-ae9f-4e9a-ae5c-165c9bd4ac5a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5d2f1576-6226-47c7-8f76-0df75b7f9316}, !- Handle
  Node 112,                               !- Name
  {ace46654-ce0d-4c80-9c09-9a86c5ee0eeb}, !- Inlet Port
  {f882cd96-cf7b-453f-807c-46c5425c0f45}; !- Outlet Port

OS:Connection,
  {f882cd96-cf7b-453f-807c-46c5425c0f45}, !- Handle
  {c02ce5f8-b26e-4d6f-8346-ea68ad67ae10}, !- Name
  {5d2f1576-6226-47c7-8f76-0df75b7f9316}, !- Source Object
  3,                                      !- Outlet Port
  {cfa7b272-02cf-456b-af2a-77df8b7a4864}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ace46654-ce0d-4c80-9c09-9a86c5ee0eeb}, !- Handle
  {fb7798f6-04ac-49c3-801e-85ad104e2851}, !- Name
  {58f33218-ae9f-4e9a-ae5c-165c9bd4ac5a}, !- Source Object
  10,                                     !- Outlet Port
  {5d2f1576-6226-47c7-8f76-0df75b7f9316}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3cf30498-b1e6-4d4d-b35b-33dc81ff2775}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d441d1f3-17ec-44d6-adbe-e15e9e8c125b}, !- Water Inlet Node Name
  {dbc56601-a8f5-494a-b417-6971f4847eeb}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {48eed394-4458-4769-b9d4-91ef469842d2}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {3cf30498-b1e6-4d4d-b35b-33dc81ff2775}; !- Heating Coil Name

OS:Node,
  {353929c4-cf50-4dd1-9716-aea56109ecad}, !- Handle
  Node 113,                               !- Name
  {f70c0e9d-baf5-47b9-8712-defcdde4c3de}, !- Inlet Port
  {d441d1f3-17ec-44d6-adbe-e15e9e8c125b}; !- Outlet Port

OS:Connection,
  {f70c0e9d-baf5-47b9-8712-defcdde4c3de}, !- Handle
  {a25c1241-0980-4328-ac9f-6c2d160ce3f9}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  12,                                     !- Outlet Port
  {353929c4-cf50-4dd1-9716-aea56109ecad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca19d699-d72b-4e95-9694-c620ba34ba5a}, !- Handle
  Node 114,                               !- Name
  {dbc56601-a8f5-494a-b417-6971f4847eeb}, !- Inlet Port
  {7b533c07-f46d-4294-b7e9-377756578f79}; !- Outlet Port

OS:Connection,
  {d441d1f3-17ec-44d6-adbe-e15e9e8c125b}, !- Handle
  {cb12b8f1-60ef-4585-b2a6-91f89fedbcf8}, !- Name
  {353929c4-cf50-4dd1-9716-aea56109ecad}, !- Source Object
  3,                                      !- Outlet Port
  {3cf30498-b1e6-4d4d-b35b-33dc81ff2775}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dbc56601-a8f5-494a-b417-6971f4847eeb}, !- Handle
  {26a5f6f5-bdab-4de5-9db2-7ff671f3c404}, !- Name
  {3cf30498-b1e6-4d4d-b35b-33dc81ff2775}, !- Source Object
  6,                                      !- Outlet Port
  {ca19d699-d72b-4e95-9694-c620ba34ba5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b533c07-f46d-4294-b7e9-377756578f79}, !- Handle
  {71478101-2136-4f9e-ab5f-d62a6f1cf14e}, !- Name
  {ca19d699-d72b-4e95-9694-c620ba34ba5a}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {41ca0120-7181-4975-8691-73d0086113e4}, !- Handle
  Fan Variable Volume 6,                  !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {506fec36-c477-4329-8805-e43e055ff19f}, !- Handle
  Coil Cooling Water 6,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {892b95f9-3979-4dce-bc4e-ed2b067860da}, !- Water Inlet Node Name
  {cf0c39d6-b760-46a3-826d-380010f6ac36}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {2498baa9-99e8-4cae-85ce-c7a00fd9ba18}, !- Handle
  Node 115,                               !- Name
  {474f847e-5729-4187-8bcf-9d6a20736725}, !- Inlet Port
  {892b95f9-3979-4dce-bc4e-ed2b067860da}; !- Outlet Port

OS:Connection,
  {474f847e-5729-4187-8bcf-9d6a20736725}, !- Handle
  {7d3779ad-8188-448e-8cc6-003e46fe25ad}, !- Name
  {8adbbf51-8d37-4496-9496-a12db83761b8}, !- Source Object
  9,                                      !- Outlet Port
  {2498baa9-99e8-4cae-85ce-c7a00fd9ba18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d478eae2-2775-4cbb-a6d0-9713feccc5d5}, !- Handle
  Node 116,                               !- Name
  {cf0c39d6-b760-46a3-826d-380010f6ac36}, !- Inlet Port
  {5745f89d-c9c1-4188-ab3b-6905cd8fba59}; !- Outlet Port

OS:Connection,
  {892b95f9-3979-4dce-bc4e-ed2b067860da}, !- Handle
  {885af801-af1e-4759-b68a-0d7b16fef7f1}, !- Name
  {2498baa9-99e8-4cae-85ce-c7a00fd9ba18}, !- Source Object
  3,                                      !- Outlet Port
  {506fec36-c477-4329-8805-e43e055ff19f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cf0c39d6-b760-46a3-826d-380010f6ac36}, !- Handle
  {35ea0465-6666-4a1a-9b85-7ff68b8766cf}, !- Name
  {506fec36-c477-4329-8805-e43e055ff19f}, !- Source Object
  11,                                     !- Outlet Port
  {d478eae2-2775-4cbb-a6d0-9713feccc5d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5745f89d-c9c1-4188-ab3b-6905cd8fba59}, !- Handle
  {e596d301-72ec-4878-9ea6-157a3b53a15c}, !- Name
  {d478eae2-2775-4cbb-a6d0-9713feccc5d5}, !- Source Object
  3,                                      !- Outlet Port
  {afcb64cc-b505-4c46-aac3-213e573332d0}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e6278d1d-7bf0-4141-ac10-3112c9da35a5}, !- Handle
  Controller Water Coil 11,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {2498baa9-99e8-4cae-85ce-c7a00fd9ba18}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {312fcb7b-b637-40de-9664-5fc101d78143}, !- Handle
  Coil Heating Water 6,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {256580a5-4e74-457d-bd84-3759c25ff9b6}, !- Water Inlet Node Name
  {4d6ec86f-2d29-430d-8981-e7c47b55295f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {40371769-e206-4457-a329-1c3a7b5da5e0}, !- Handle
  Node 117,                               !- Name
  {ef1ff134-fd73-4aa3-b1dd-ab7da0d21f30}, !- Inlet Port
  {256580a5-4e74-457d-bd84-3759c25ff9b6}; !- Outlet Port

OS:Connection,
  {ef1ff134-fd73-4aa3-b1dd-ab7da0d21f30}, !- Handle
  {0db0099d-cef9-49a0-a59a-386bf87b3d49}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  13,                                     !- Outlet Port
  {40371769-e206-4457-a329-1c3a7b5da5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {350b62c9-49cd-4a66-bb93-65db3507d16a}, !- Handle
  Node 118,                               !- Name
  {4d6ec86f-2d29-430d-8981-e7c47b55295f}, !- Inlet Port
  {c5bf5505-39a5-483c-b02b-60d03310236b}; !- Outlet Port

OS:Connection,
  {256580a5-4e74-457d-bd84-3759c25ff9b6}, !- Handle
  {54e26038-6d50-470a-ac58-6bd4312af628}, !- Name
  {40371769-e206-4457-a329-1c3a7b5da5e0}, !- Source Object
  3,                                      !- Outlet Port
  {312fcb7b-b637-40de-9664-5fc101d78143}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4d6ec86f-2d29-430d-8981-e7c47b55295f}, !- Handle
  {6fc5fe78-272d-4406-9ac1-ef6f0e83722f}, !- Name
  {312fcb7b-b637-40de-9664-5fc101d78143}, !- Source Object
  6,                                      !- Outlet Port
  {350b62c9-49cd-4a66-bb93-65db3507d16a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5bf5505-39a5-483c-b02b-60d03310236b}, !- Handle
  {6fedb2ed-05d1-4390-ba2a-064076e9c14a}, !- Name
  {350b62c9-49cd-4a66-bb93-65db3507d16a}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {195e034f-1963-43a6-8712-d72cae0eb56d}, !- Handle
  Controller Water Coil 12,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {40371769-e206-4457-a329-1c3a7b5da5e0}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {278e46fb-b3c4-445c-8273-cd735eecd79a}, !- Handle
  Zone HVAC Four Pipe Fan Coil 4,         !- Name
  {ef0f2d90-c962-4275-83c8-d803fa42aec8}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {86e50c8a-0353-431c-9638-2443b4776149}, !- Air Inlet Node Name
  {93529246-c2b8-4483-9bdb-07f869b150df}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {41ca0120-7181-4975-8691-73d0086113e4}, !- Supply Air Fan Name
  {506fec36-c477-4329-8805-e43e055ff19f}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {312fcb7b-b637-40de-9664-5fc101d78143}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {f19e88d7-e590-4a09-a8d5-4be771d8fdd2}, !- Handle
  Node 119,                               !- Name
  {c5f42f50-f611-40b4-b98b-db311d67cb7e}, !- Inlet Port
  {86e50c8a-0353-431c-9638-2443b4776149}; !- Outlet Port

OS:Connection,
  {c5f42f50-f611-40b4-b98b-db311d67cb7e}, !- Handle
  {c3ce335d-7af9-4199-97a1-87c66ca8ce91}, !- Name
  {05e379e2-7a84-45ab-b624-ffbc0a7051bf}, !- Source Object
  3,                                      !- Outlet Port
  {f19e88d7-e590-4a09-a8d5-4be771d8fdd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86e50c8a-0353-431c-9638-2443b4776149}, !- Handle
  {7fea4e31-bcb3-4a26-b650-944d81ddd21a}, !- Name
  {f19e88d7-e590-4a09-a8d5-4be771d8fdd2}, !- Source Object
  3,                                      !- Outlet Port
  {278e46fb-b3c4-445c-8273-cd735eecd79a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6d8322d7-8fc4-4bb6-a734-8dd45707bb59}, !- Handle
  Node 120,                               !- Name
  {93529246-c2b8-4483-9bdb-07f869b150df}, !- Inlet Port
  {54b104a9-fb82-4f60-b006-026462d6dc3d}; !- Outlet Port

OS:Connection,
  {54b104a9-fb82-4f60-b006-026462d6dc3d}, !- Handle
  {5c837d77-fc63-4845-8fdd-75c693468596}, !- Name
  {6d8322d7-8fc4-4bb6-a734-8dd45707bb59}, !- Source Object
  3,                                      !- Outlet Port
  {b7b4daf7-0c47-4817-9f4f-4459b3cabd74}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {93529246-c2b8-4483-9bdb-07f869b150df}, !- Handle
  {ebc20035-2df2-4bcc-9e6a-3d2e733cae76}, !- Name
  {278e46fb-b3c4-445c-8273-cd735eecd79a}, !- Source Object
  10,                                     !- Outlet Port
  {6d8322d7-8fc4-4bb6-a734-8dd45707bb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {060dcf30-288b-4dd8-be32-949c70405d9d}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0571e824-ba1f-46b9-ba7e-0c4e8ce503a4}, !- Water Inlet Node Name
  {1ab6f50c-213b-4a70-8a60-7f8092ab5a08}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bdd947fe-8cb3-4fe1-8c84-170111ef7714}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {060dcf30-288b-4dd8-be32-949c70405d9d}; !- Heating Coil Name

OS:Node,
  {8f9b0073-d0e4-4c29-84c7-055a5f421fd8}, !- Handle
  Node 121,                               !- Name
  {a3b3551c-5367-4812-9890-8d33cdd67e5d}, !- Inlet Port
  {0571e824-ba1f-46b9-ba7e-0c4e8ce503a4}; !- Outlet Port

OS:Connection,
  {a3b3551c-5367-4812-9890-8d33cdd67e5d}, !- Handle
  {4fb6a40a-ac2e-4ae3-8a44-6b82de0105f4}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  14,                                     !- Outlet Port
  {8f9b0073-d0e4-4c29-84c7-055a5f421fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {177ab08f-b35b-46f4-b521-5fcb063b9202}, !- Handle
  Node 122,                               !- Name
  {1ab6f50c-213b-4a70-8a60-7f8092ab5a08}, !- Inlet Port
  {579db642-13f3-434b-86ae-2543dc523b41}; !- Outlet Port

OS:Connection,
  {0571e824-ba1f-46b9-ba7e-0c4e8ce503a4}, !- Handle
  {865c06d9-e56b-4128-8c81-7c65076ed256}, !- Name
  {8f9b0073-d0e4-4c29-84c7-055a5f421fd8}, !- Source Object
  3,                                      !- Outlet Port
  {060dcf30-288b-4dd8-be32-949c70405d9d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1ab6f50c-213b-4a70-8a60-7f8092ab5a08}, !- Handle
  {39367e3c-ea6a-41d8-be48-35d2767353b3}, !- Name
  {060dcf30-288b-4dd8-be32-949c70405d9d}, !- Source Object
  6,                                      !- Outlet Port
  {177ab08f-b35b-46f4-b521-5fcb063b9202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {579db642-13f3-434b-86ae-2543dc523b41}, !- Handle
  {51bb2c90-e304-4e57-86aa-7a18c011d99c}, !- Name
  {177ab08f-b35b-46f4-b521-5fcb063b9202}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  14;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {e4f80417-b9f5-42f4-8e3c-89304cf50731}, !- Handle
  Fan Variable Volume 7,                  !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {880cace8-3b26-4caa-8260-00a07ee5e287}, !- Handle
  Coil Cooling Water 7,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {05448c92-5fe2-41b4-8939-9d077e008737}, !- Water Inlet Node Name
  {f8ee6277-b1df-4d67-aa3e-ee8694a40c98}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {20469539-8a36-4137-ab7d-e43724d07546}, !- Handle
  Node 123,                               !- Name
  {3fb53a56-cce0-474a-9063-2a6978bb7145}, !- Inlet Port
  {05448c92-5fe2-41b4-8939-9d077e008737}; !- Outlet Port

OS:Connection,
  {3fb53a56-cce0-474a-9063-2a6978bb7145}, !- Handle
  {b3a8fe20-4073-43c4-96da-ded77efe26db}, !- Name
  {8adbbf51-8d37-4496-9496-a12db83761b8}, !- Source Object
  10,                                     !- Outlet Port
  {20469539-8a36-4137-ab7d-e43724d07546}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c968431d-d334-46f3-a5cf-b7d0e4a4e219}, !- Handle
  Node 124,                               !- Name
  {f8ee6277-b1df-4d67-aa3e-ee8694a40c98}, !- Inlet Port
  {ffb398dd-a4d0-4de3-b722-1206c52470b5}; !- Outlet Port

OS:Connection,
  {05448c92-5fe2-41b4-8939-9d077e008737}, !- Handle
  {f6496108-02b6-42bd-8298-f4f173287b13}, !- Name
  {20469539-8a36-4137-ab7d-e43724d07546}, !- Source Object
  3,                                      !- Outlet Port
  {880cace8-3b26-4caa-8260-00a07ee5e287}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f8ee6277-b1df-4d67-aa3e-ee8694a40c98}, !- Handle
  {e720fa1b-67f3-4aca-b199-4b73cf09e390}, !- Name
  {880cace8-3b26-4caa-8260-00a07ee5e287}, !- Source Object
  11,                                     !- Outlet Port
  {c968431d-d334-46f3-a5cf-b7d0e4a4e219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb398dd-a4d0-4de3-b722-1206c52470b5}, !- Handle
  {70c4b257-b61b-4004-809c-7927cd3e38b0}, !- Name
  {c968431d-d334-46f3-a5cf-b7d0e4a4e219}, !- Source Object
  3,                                      !- Outlet Port
  {afcb64cc-b505-4c46-aac3-213e573332d0}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8ce73014-d48b-4ac4-9449-e9389c93ad88}, !- Handle
  Controller Water Coil 13,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {20469539-8a36-4137-ab7d-e43724d07546}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {41e6d309-9afe-49e3-a15c-9cf025a5a165}, !- Handle
  Coil Heating Water 7,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {78bd339e-145d-4320-84f5-55cb5c06b56b}, !- Water Inlet Node Name
  {3091755e-60a6-4887-99c8-d1ed72173bef}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3cc92900-6ea4-43eb-9548-7cbcb08e1968}, !- Handle
  Node 125,                               !- Name
  {9b23efd1-c382-40e3-b803-c0cf9e07f2a2}, !- Inlet Port
  {78bd339e-145d-4320-84f5-55cb5c06b56b}; !- Outlet Port

OS:Connection,
  {9b23efd1-c382-40e3-b803-c0cf9e07f2a2}, !- Handle
  {f2481002-40d8-45f9-9784-054eaaa523b5}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  15,                                     !- Outlet Port
  {3cc92900-6ea4-43eb-9548-7cbcb08e1968}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {658c3987-a801-459d-9045-e7828d9cc924}, !- Handle
  Node 126,                               !- Name
  {3091755e-60a6-4887-99c8-d1ed72173bef}, !- Inlet Port
  {435cca09-6815-4085-b146-0073a9b514ab}; !- Outlet Port

OS:Connection,
  {78bd339e-145d-4320-84f5-55cb5c06b56b}, !- Handle
  {e240175d-0e17-4020-8d26-2d29727b57c1}, !- Name
  {3cc92900-6ea4-43eb-9548-7cbcb08e1968}, !- Source Object
  3,                                      !- Outlet Port
  {41e6d309-9afe-49e3-a15c-9cf025a5a165}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3091755e-60a6-4887-99c8-d1ed72173bef}, !- Handle
  {0c836aee-f693-4893-8f64-3cfd1423d052}, !- Name
  {41e6d309-9afe-49e3-a15c-9cf025a5a165}, !- Source Object
  6,                                      !- Outlet Port
  {658c3987-a801-459d-9045-e7828d9cc924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {435cca09-6815-4085-b146-0073a9b514ab}, !- Handle
  {0b5b50ed-d00b-4b38-9033-84898c6b56c6}, !- Name
  {658c3987-a801-459d-9045-e7828d9cc924}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {efa5f427-c062-4cc6-8a34-c50c0ee6f75c}, !- Handle
  Controller Water Coil 14,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {3cc92900-6ea4-43eb-9548-7cbcb08e1968}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {1ed7f22e-ad05-456e-accf-72ee2b73d6dc}, !- Handle
  Zone HVAC Four Pipe Fan Coil 5,         !- Name
  {ef0f2d90-c962-4275-83c8-d803fa42aec8}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {2d727a9c-f892-4a4c-b4e7-8f3195904446}, !- Air Inlet Node Name
  {7b703c60-7bfc-4b36-ba9b-e9d67301a210}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e4f80417-b9f5-42f4-8e3c-89304cf50731}, !- Supply Air Fan Name
  {880cace8-3b26-4caa-8260-00a07ee5e287}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {41e6d309-9afe-49e3-a15c-9cf025a5a165}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {31d385ab-362e-4fc6-b087-6d2f7fba7e66}, !- Handle
  Node 127,                               !- Name
  {9e527b3b-ff76-4aac-b042-c2d5ec7bebe8}, !- Inlet Port
  {2d727a9c-f892-4a4c-b4e7-8f3195904446}; !- Outlet Port

OS:Connection,
  {9e527b3b-ff76-4aac-b042-c2d5ec7bebe8}, !- Handle
  {fe248bf6-3a16-4898-9396-26421b736fec}, !- Name
  {911e1baf-db76-4c58-a148-5fc357c50bf3}, !- Source Object
  3,                                      !- Outlet Port
  {31d385ab-362e-4fc6-b087-6d2f7fba7e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d727a9c-f892-4a4c-b4e7-8f3195904446}, !- Handle
  {e38f7365-5367-437b-9a40-0b3c0277e654}, !- Name
  {31d385ab-362e-4fc6-b087-6d2f7fba7e66}, !- Source Object
  3,                                      !- Outlet Port
  {1ed7f22e-ad05-456e-accf-72ee2b73d6dc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6d11640b-11a7-4875-abce-ee9834b9bcdb}, !- Handle
  Node 128,                               !- Name
  {7b703c60-7bfc-4b36-ba9b-e9d67301a210}, !- Inlet Port
  {9b2ab757-d14c-4f39-b9cf-2d95164eaf4a}; !- Outlet Port

OS:Connection,
  {9b2ab757-d14c-4f39-b9cf-2d95164eaf4a}, !- Handle
  {99b4c2fb-259b-4275-8261-40b786095244}, !- Name
  {6d11640b-11a7-4875-abce-ee9834b9bcdb}, !- Source Object
  3,                                      !- Outlet Port
  {72f4408f-ffed-4f43-a977-1464d769beca}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7b703c60-7bfc-4b36-ba9b-e9d67301a210}, !- Handle
  {b06fecde-4791-4b02-84dc-0ba932788e40}, !- Name
  {1ed7f22e-ad05-456e-accf-72ee2b73d6dc}, !- Source Object
  10,                                     !- Outlet Port
  {6d11640b-11a7-4875-abce-ee9834b9bcdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9d4d906c-5eb0-41c3-83dd-0670d89527c2}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {50b2177d-0425-4d42-bc7f-5764c3481eca}, !- Water Inlet Node Name
  {108a5cfa-e29f-4f36-baf0-c14095911b21}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3ae45b25-3449-4226-8221-bca6f2bbfb22}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {9d4d906c-5eb0-41c3-83dd-0670d89527c2}; !- Heating Coil Name

OS:Node,
  {5413116a-6653-4fff-a127-ad242d91c66f}, !- Handle
  Node 129,                               !- Name
  {514a1997-5518-49d3-b26d-c1539429a88f}, !- Inlet Port
  {50b2177d-0425-4d42-bc7f-5764c3481eca}; !- Outlet Port

OS:Connection,
  {514a1997-5518-49d3-b26d-c1539429a88f}, !- Handle
  {f6357461-b083-4432-ac1f-ca61ff06d391}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  16,                                     !- Outlet Port
  {5413116a-6653-4fff-a127-ad242d91c66f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9da7b477-703e-49cb-96d5-1bc1142e7ab2}, !- Handle
  Node 130,                               !- Name
  {108a5cfa-e29f-4f36-baf0-c14095911b21}, !- Inlet Port
  {3591a680-066a-47f3-bb60-e1fd77eb34c6}; !- Outlet Port

OS:Connection,
  {50b2177d-0425-4d42-bc7f-5764c3481eca}, !- Handle
  {f3178c1f-81ec-47ac-b7d4-2c15974bbbc5}, !- Name
  {5413116a-6653-4fff-a127-ad242d91c66f}, !- Source Object
  3,                                      !- Outlet Port
  {9d4d906c-5eb0-41c3-83dd-0670d89527c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {108a5cfa-e29f-4f36-baf0-c14095911b21}, !- Handle
  {1bf2aac3-1ef3-4f04-beef-d587611d9ce3}, !- Name
  {9d4d906c-5eb0-41c3-83dd-0670d89527c2}, !- Source Object
  6,                                      !- Outlet Port
  {9da7b477-703e-49cb-96d5-1bc1142e7ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3591a680-066a-47f3-bb60-e1fd77eb34c6}, !- Handle
  {bb89df30-13fd-4365-a7dc-6c3f732543dd}, !- Name
  {9da7b477-703e-49cb-96d5-1bc1142e7ab2}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  16;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {26a5c721-4426-4ce5-9c56-3883c3e002df}, !- Handle
  Fan Variable Volume 8,                  !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {0df5dbdd-0025-4ba2-83f5-5e7a05e3cf3b}, !- Handle
  Coil Cooling Water 8,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {18b0dfcd-cbf9-476a-96ac-f167e78d4fb4}, !- Water Inlet Node Name
  {908a93e2-5ac2-47b3-bb79-99f6de995ff2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {246f34df-8204-4ec5-8df1-0c8ed104abb9}, !- Handle
  Node 131,                               !- Name
  {ae36e8e9-7912-4e7f-81ae-159c1c813986}, !- Inlet Port
  {18b0dfcd-cbf9-476a-96ac-f167e78d4fb4}; !- Outlet Port

OS:Connection,
  {ae36e8e9-7912-4e7f-81ae-159c1c813986}, !- Handle
  {7bc33f3a-fb80-4fd1-b0cb-6e0a4d49a83e}, !- Name
  {8adbbf51-8d37-4496-9496-a12db83761b8}, !- Source Object
  11,                                     !- Outlet Port
  {246f34df-8204-4ec5-8df1-0c8ed104abb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d2d92cb-0d95-4b74-a158-e9b8af127a32}, !- Handle
  Node 132,                               !- Name
  {908a93e2-5ac2-47b3-bb79-99f6de995ff2}, !- Inlet Port
  {74e805c9-b432-4795-a7ff-9a1cfeb27949}; !- Outlet Port

OS:Connection,
  {18b0dfcd-cbf9-476a-96ac-f167e78d4fb4}, !- Handle
  {4df57add-f0a3-43f2-bd1e-b9ade27b9c3d}, !- Name
  {246f34df-8204-4ec5-8df1-0c8ed104abb9}, !- Source Object
  3,                                      !- Outlet Port
  {0df5dbdd-0025-4ba2-83f5-5e7a05e3cf3b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {908a93e2-5ac2-47b3-bb79-99f6de995ff2}, !- Handle
  {eb066bdc-cae6-4bbd-abe6-b9c1c5de7b76}, !- Name
  {0df5dbdd-0025-4ba2-83f5-5e7a05e3cf3b}, !- Source Object
  11,                                     !- Outlet Port
  {0d2d92cb-0d95-4b74-a158-e9b8af127a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74e805c9-b432-4795-a7ff-9a1cfeb27949}, !- Handle
  {69d833a9-3c69-476f-bd3c-7f6ad79a2a3b}, !- Name
  {0d2d92cb-0d95-4b74-a158-e9b8af127a32}, !- Source Object
  3,                                      !- Outlet Port
  {afcb64cc-b505-4c46-aac3-213e573332d0}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6d6956fb-5580-4eaa-a116-5b6b5b18a822}, !- Handle
  Controller Water Coil 15,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {246f34df-8204-4ec5-8df1-0c8ed104abb9}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3640cf01-1b6a-4fd3-8e8b-46a19e178541}, !- Handle
  Coil Heating Water 8,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b5bdb5fb-40fc-4748-869c-d2987abcc6f9}, !- Water Inlet Node Name
  {c9db191f-528c-42e6-ae0d-c9342225aef5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fc7d704a-7119-4bcf-91d5-695a601e9a33}, !- Handle
  Node 133,                               !- Name
  {3b342042-7d2a-49c7-8266-75342b2c891b}, !- Inlet Port
  {b5bdb5fb-40fc-4748-869c-d2987abcc6f9}; !- Outlet Port

OS:Connection,
  {3b342042-7d2a-49c7-8266-75342b2c891b}, !- Handle
  {8a703294-3ec9-431c-83fd-7340948f9a5e}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  17,                                     !- Outlet Port
  {fc7d704a-7119-4bcf-91d5-695a601e9a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e6ed620-60c3-423c-a26a-86615868cf38}, !- Handle
  Node 134,                               !- Name
  {c9db191f-528c-42e6-ae0d-c9342225aef5}, !- Inlet Port
  {157094d8-9507-4a50-a16f-b85e3d441828}; !- Outlet Port

OS:Connection,
  {b5bdb5fb-40fc-4748-869c-d2987abcc6f9}, !- Handle
  {fb5236c5-ddd8-41c0-977b-753f0d8caa7f}, !- Name
  {fc7d704a-7119-4bcf-91d5-695a601e9a33}, !- Source Object
  3,                                      !- Outlet Port
  {3640cf01-1b6a-4fd3-8e8b-46a19e178541}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c9db191f-528c-42e6-ae0d-c9342225aef5}, !- Handle
  {4e48442c-7a61-4053-8a4f-5252d07e62cb}, !- Name
  {3640cf01-1b6a-4fd3-8e8b-46a19e178541}, !- Source Object
  6,                                      !- Outlet Port
  {2e6ed620-60c3-423c-a26a-86615868cf38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {157094d8-9507-4a50-a16f-b85e3d441828}, !- Handle
  {d68c26c5-0df3-48c5-9447-7c7d5ac3afd1}, !- Name
  {2e6ed620-60c3-423c-a26a-86615868cf38}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c76784f6-0dd8-4bf1-8b89-0bce93163910}, !- Handle
  Controller Water Coil 16,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {fc7d704a-7119-4bcf-91d5-695a601e9a33}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {aa329214-d8bb-4291-8fb0-c816e53ffa83}, !- Handle
  Zone HVAC Four Pipe Fan Coil 6,         !- Name
  {ef0f2d90-c962-4275-83c8-d803fa42aec8}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {cfca5c5f-da36-4087-8ca7-a385f2a9ef8e}, !- Air Inlet Node Name
  {8f4423df-f849-4d13-a447-f641a627fef0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {26a5c721-4426-4ce5-9c56-3883c3e002df}, !- Supply Air Fan Name
  {0df5dbdd-0025-4ba2-83f5-5e7a05e3cf3b}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3640cf01-1b6a-4fd3-8e8b-46a19e178541}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {152e05b8-83ea-46b1-83c6-325c15cfdcfb}, !- Handle
  Node 135,                               !- Name
  {fe5f6d5f-eb64-4099-a065-e27b8569d67f}, !- Inlet Port
  {cfca5c5f-da36-4087-8ca7-a385f2a9ef8e}; !- Outlet Port

OS:Connection,
  {fe5f6d5f-eb64-4099-a065-e27b8569d67f}, !- Handle
  {7fc22144-56f4-4c3f-8e36-d00f95b71a76}, !- Name
  {a5e071fd-64ce-4628-a86a-9b2c71f3e3d7}, !- Source Object
  3,                                      !- Outlet Port
  {152e05b8-83ea-46b1-83c6-325c15cfdcfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfca5c5f-da36-4087-8ca7-a385f2a9ef8e}, !- Handle
  {a378984f-a9f6-4aab-96be-4fabad780ad2}, !- Name
  {152e05b8-83ea-46b1-83c6-325c15cfdcfb}, !- Source Object
  3,                                      !- Outlet Port
  {aa329214-d8bb-4291-8fb0-c816e53ffa83}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {189c2bde-0d0e-4c80-a4a6-606c4e657084}, !- Handle
  Node 136,                               !- Name
  {8f4423df-f849-4d13-a447-f641a627fef0}, !- Inlet Port
  {2f82abf2-1cee-46ba-b55e-fd8cd56f64dc}; !- Outlet Port

OS:Connection,
  {2f82abf2-1cee-46ba-b55e-fd8cd56f64dc}, !- Handle
  {07a8b50b-5e01-4820-83fa-6182aba326fc}, !- Name
  {189c2bde-0d0e-4c80-a4a6-606c4e657084}, !- Source Object
  3,                                      !- Outlet Port
  {9c3e925d-c8f2-4e77-89e9-f599534f26c9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8f4423df-f849-4d13-a447-f641a627fef0}, !- Handle
  {4ebc7943-e266-4c3c-b749-038a801d3eb4}, !- Name
  {aa329214-d8bb-4291-8fb0-c816e53ffa83}, !- Source Object
  10,                                     !- Outlet Port
  {189c2bde-0d0e-4c80-a4a6-606c4e657084}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6e65e882-2f83-426b-bba7-87d34e8ecf5b}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b32f831f-e9ba-45e0-8f09-0408fd5b51f1}, !- Water Inlet Node Name
  {240e8366-e018-421e-815f-89f10da15701}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7ce93b95-ccb4-43f8-bfea-bd9fe4d8b2ef}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {6e65e882-2f83-426b-bba7-87d34e8ecf5b}; !- Heating Coil Name

OS:Node,
  {1823604a-3993-4f23-89bb-6a02879d339c}, !- Handle
  Node 137,                               !- Name
  {c6503387-5149-4cd1-bc9e-901f773248ac}, !- Inlet Port
  {b32f831f-e9ba-45e0-8f09-0408fd5b51f1}; !- Outlet Port

OS:Connection,
  {c6503387-5149-4cd1-bc9e-901f773248ac}, !- Handle
  {58608bc1-241c-4442-8b13-115ed7aa48ee}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  18,                                     !- Outlet Port
  {1823604a-3993-4f23-89bb-6a02879d339c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac20ff3e-9d18-4360-b039-36b6d5d56c41}, !- Handle
  Node 138,                               !- Name
  {240e8366-e018-421e-815f-89f10da15701}, !- Inlet Port
  {1bc25723-0b20-4014-8d02-7fd2c000839d}; !- Outlet Port

OS:Connection,
  {b32f831f-e9ba-45e0-8f09-0408fd5b51f1}, !- Handle
  {4d56b353-55c3-4cc4-a6f0-79aa3170e4af}, !- Name
  {1823604a-3993-4f23-89bb-6a02879d339c}, !- Source Object
  3,                                      !- Outlet Port
  {6e65e882-2f83-426b-bba7-87d34e8ecf5b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {240e8366-e018-421e-815f-89f10da15701}, !- Handle
  {cdad8034-c1f1-4d76-a05d-ac491b86e1d7}, !- Name
  {6e65e882-2f83-426b-bba7-87d34e8ecf5b}, !- Source Object
  6,                                      !- Outlet Port
  {ac20ff3e-9d18-4360-b039-36b6d5d56c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bc25723-0b20-4014-8d02-7fd2c000839d}, !- Handle
  {e6415c3f-ff62-4f83-8531-4d59a654dc99}, !- Name
  {ac20ff3e-9d18-4360-b039-36b6d5d56c41}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  18;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {55697b4a-be0a-454d-abd5-4e356daf7158}, !- Handle
  Fan Variable Volume 9,                  !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {11dcee6e-4426-4daf-87b5-77a63c701008}, !- Handle
  Coil Cooling Water 9,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5ad258df-55ad-4d9f-a807-0a8cda8601c9}, !- Water Inlet Node Name
  {8c761a06-7b3e-473f-89d3-0ca856a14030}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {64c585a8-3768-4317-94a5-b759393f9d92}, !- Handle
  Node 139,                               !- Name
  {727cfd90-9bd7-4209-a8f2-035fec3885c0}, !- Inlet Port
  {5ad258df-55ad-4d9f-a807-0a8cda8601c9}; !- Outlet Port

OS:Connection,
  {727cfd90-9bd7-4209-a8f2-035fec3885c0}, !- Handle
  {138357d8-6192-43c2-ae5d-fea77eafa918}, !- Name
  {8adbbf51-8d37-4496-9496-a12db83761b8}, !- Source Object
  12,                                     !- Outlet Port
  {64c585a8-3768-4317-94a5-b759393f9d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0629c596-5fbe-4630-a130-143d3bcc6960}, !- Handle
  Node 140,                               !- Name
  {8c761a06-7b3e-473f-89d3-0ca856a14030}, !- Inlet Port
  {19cb983f-5417-4814-836d-a65d474172b1}; !- Outlet Port

OS:Connection,
  {5ad258df-55ad-4d9f-a807-0a8cda8601c9}, !- Handle
  {9d2e646e-11c6-40e4-9ab4-0ad91191b151}, !- Name
  {64c585a8-3768-4317-94a5-b759393f9d92}, !- Source Object
  3,                                      !- Outlet Port
  {11dcee6e-4426-4daf-87b5-77a63c701008}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8c761a06-7b3e-473f-89d3-0ca856a14030}, !- Handle
  {6281d627-c564-421b-95a0-9626642d3089}, !- Name
  {11dcee6e-4426-4daf-87b5-77a63c701008}, !- Source Object
  11,                                     !- Outlet Port
  {0629c596-5fbe-4630-a130-143d3bcc6960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19cb983f-5417-4814-836d-a65d474172b1}, !- Handle
  {ba2445be-2f6c-40ae-866c-65bda56aad0d}, !- Name
  {0629c596-5fbe-4630-a130-143d3bcc6960}, !- Source Object
  3,                                      !- Outlet Port
  {afcb64cc-b505-4c46-aac3-213e573332d0}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f1151c3e-c6e1-4e4b-8faa-f948ac8cc945}, !- Handle
  Controller Water Coil 17,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {64c585a8-3768-4317-94a5-b759393f9d92}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {4f3329b1-20bd-4963-9267-4a9018dee204}, !- Handle
  Coil Heating Water 9,                   !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f097e35a-c477-4e2c-b93e-6edd1b165d1a}, !- Water Inlet Node Name
  {edb1b1d6-b2d1-46e7-a294-c5a29ce48841}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ee19b651-c100-4214-bf98-3e1b9f9cf2dc}, !- Handle
  Node 141,                               !- Name
  {6e6f7cd6-12e1-495f-9793-47c4495a7cd7}, !- Inlet Port
  {f097e35a-c477-4e2c-b93e-6edd1b165d1a}; !- Outlet Port

OS:Connection,
  {6e6f7cd6-12e1-495f-9793-47c4495a7cd7}, !- Handle
  {8fed9565-a613-47f4-a070-f14abb517221}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  19,                                     !- Outlet Port
  {ee19b651-c100-4214-bf98-3e1b9f9cf2dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {577d7003-7d30-4842-ab7a-3c4ba2e9d49d}, !- Handle
  Node 142,                               !- Name
  {edb1b1d6-b2d1-46e7-a294-c5a29ce48841}, !- Inlet Port
  {6ff9bd9c-4c8b-4f77-8717-54b259b7cf9f}; !- Outlet Port

OS:Connection,
  {f097e35a-c477-4e2c-b93e-6edd1b165d1a}, !- Handle
  {62474881-bc56-4028-a515-50985503ce69}, !- Name
  {ee19b651-c100-4214-bf98-3e1b9f9cf2dc}, !- Source Object
  3,                                      !- Outlet Port
  {4f3329b1-20bd-4963-9267-4a9018dee204}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {edb1b1d6-b2d1-46e7-a294-c5a29ce48841}, !- Handle
  {81aedbfb-8adc-4331-b466-467cd2c0a21c}, !- Name
  {4f3329b1-20bd-4963-9267-4a9018dee204}, !- Source Object
  6,                                      !- Outlet Port
  {577d7003-7d30-4842-ab7a-3c4ba2e9d49d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ff9bd9c-4c8b-4f77-8717-54b259b7cf9f}, !- Handle
  {7e871f57-b3de-4546-a233-4db8e9c03161}, !- Name
  {577d7003-7d30-4842-ab7a-3c4ba2e9d49d}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {29a33f27-5f20-4d18-ae21-c18811d7ba8e}, !- Handle
  Controller Water Coil 18,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {ee19b651-c100-4214-bf98-3e1b9f9cf2dc}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {c2c81014-97cf-43b5-842f-ed84cadb1677}, !- Handle
  Zone HVAC Four Pipe Fan Coil 7,         !- Name
  {ef0f2d90-c962-4275-83c8-d803fa42aec8}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c646cf16-17f5-4252-93d5-500c62ab9bcf}, !- Air Inlet Node Name
  {7effbba2-da25-44da-a4b3-8d423f0ac4ff}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {55697b4a-be0a-454d-abd5-4e356daf7158}, !- Supply Air Fan Name
  {11dcee6e-4426-4daf-87b5-77a63c701008}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {4f3329b1-20bd-4963-9267-4a9018dee204}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {ed2ae616-388f-4c5b-8c6c-aef3e1e30231}, !- Handle
  Node 143,                               !- Name
  {647cae41-9277-406c-879c-1b2a6a960f4a}, !- Inlet Port
  {c646cf16-17f5-4252-93d5-500c62ab9bcf}; !- Outlet Port

OS:Connection,
  {647cae41-9277-406c-879c-1b2a6a960f4a}, !- Handle
  {5d411c69-429f-48c8-8961-c5c48d99d373}, !- Name
  {279e79b6-ffa7-495e-8519-9732a2532978}, !- Source Object
  3,                                      !- Outlet Port
  {ed2ae616-388f-4c5b-8c6c-aef3e1e30231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c646cf16-17f5-4252-93d5-500c62ab9bcf}, !- Handle
  {5a173e5c-c8a1-4f61-a4e6-c3bf6539fe1b}, !- Name
  {ed2ae616-388f-4c5b-8c6c-aef3e1e30231}, !- Source Object
  3,                                      !- Outlet Port
  {c2c81014-97cf-43b5-842f-ed84cadb1677}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f54e0270-c697-48e1-8ea0-0dfdd687fcf7}, !- Handle
  Node 144,                               !- Name
  {7effbba2-da25-44da-a4b3-8d423f0ac4ff}, !- Inlet Port
  {08c86541-dfd0-4f00-9dbc-6af901d2118f}; !- Outlet Port

OS:Connection,
  {08c86541-dfd0-4f00-9dbc-6af901d2118f}, !- Handle
  {103aa861-a5c4-40fb-ac1f-794081c33876}, !- Name
  {f54e0270-c697-48e1-8ea0-0dfdd687fcf7}, !- Source Object
  3,                                      !- Outlet Port
  {02178b01-9ea0-4708-9554-864a6bedf1d0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7effbba2-da25-44da-a4b3-8d423f0ac4ff}, !- Handle
  {e12dfd49-bde2-4424-a5e1-978b89b55f90}, !- Name
  {c2c81014-97cf-43b5-842f-ed84cadb1677}, !- Source Object
  10,                                     !- Outlet Port
  {f54e0270-c697-48e1-8ea0-0dfdd687fcf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {43d49378-2855-4f2e-801c-23f7e9339e71}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3a64b05c-2e4c-45e7-af8f-5ca84c81c2b6}, !- Water Inlet Node Name
  {9c04b7a0-3f85-4b6e-959d-e416fe2dc7ec}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {efb3182a-cca6-4748-9b6f-492e61964393}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {43d49378-2855-4f2e-801c-23f7e9339e71}; !- Heating Coil Name

OS:Node,
  {8f4528c2-b1f6-4439-814e-d9b52c859448}, !- Handle
  Node 145,                               !- Name
  {bff91d3c-a93d-4089-9c0f-eb660a7ec0fa}, !- Inlet Port
  {3a64b05c-2e4c-45e7-af8f-5ca84c81c2b6}; !- Outlet Port

OS:Connection,
  {bff91d3c-a93d-4089-9c0f-eb660a7ec0fa}, !- Handle
  {535c1e8c-3801-43ca-a8d3-f550b84a46b9}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  20,                                     !- Outlet Port
  {8f4528c2-b1f6-4439-814e-d9b52c859448}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b6638f8-500a-4c47-a57a-2171521c2c75}, !- Handle
  Node 146,                               !- Name
  {9c04b7a0-3f85-4b6e-959d-e416fe2dc7ec}, !- Inlet Port
  {88235739-5f41-407d-a5ef-1938ce85ca5b}; !- Outlet Port

OS:Connection,
  {3a64b05c-2e4c-45e7-af8f-5ca84c81c2b6}, !- Handle
  {7bed86b6-6ea1-4fd5-b198-3d242177a855}, !- Name
  {8f4528c2-b1f6-4439-814e-d9b52c859448}, !- Source Object
  3,                                      !- Outlet Port
  {43d49378-2855-4f2e-801c-23f7e9339e71}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9c04b7a0-3f85-4b6e-959d-e416fe2dc7ec}, !- Handle
  {160b30c2-17d7-4604-bfb5-a2cf3a8b42c9}, !- Name
  {43d49378-2855-4f2e-801c-23f7e9339e71}, !- Source Object
  6,                                      !- Outlet Port
  {6b6638f8-500a-4c47-a57a-2171521c2c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88235739-5f41-407d-a5ef-1938ce85ca5b}, !- Handle
  {4140a77a-18cb-4bd2-8fb9-784cf88d63b5}, !- Name
  {6b6638f8-500a-4c47-a57a-2171521c2c75}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  20;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {7a95e81b-e36b-42c3-806f-4bc8dc31d01e}, !- Handle
  Fan Variable Volume 10,                 !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {ab9eb340-5e81-479b-8ced-35ebfa2320ed}, !- Handle
  Coil Cooling Water 10,                  !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7e4dd7e0-0cdc-4ab4-90db-c5f8c6d58439}, !- Water Inlet Node Name
  {591b37f9-9c5d-4e25-88a5-d5843def6be7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {7b6c1b10-0008-47b6-9cb9-3640ea979d47}, !- Handle
  Node 147,                               !- Name
  {297949db-925e-46ae-a03a-1ddc0194c97a}, !- Inlet Port
  {7e4dd7e0-0cdc-4ab4-90db-c5f8c6d58439}; !- Outlet Port

OS:Connection,
  {297949db-925e-46ae-a03a-1ddc0194c97a}, !- Handle
  {888bc3a9-cd9d-4eb7-9a68-48d75b4ce9b8}, !- Name
  {8adbbf51-8d37-4496-9496-a12db83761b8}, !- Source Object
  13,                                     !- Outlet Port
  {7b6c1b10-0008-47b6-9cb9-3640ea979d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {098d3353-e4d7-41eb-8b10-e03157709e51}, !- Handle
  Node 148,                               !- Name
  {591b37f9-9c5d-4e25-88a5-d5843def6be7}, !- Inlet Port
  {6e608e9e-9f31-4464-8115-4ee7fb7d697e}; !- Outlet Port

OS:Connection,
  {7e4dd7e0-0cdc-4ab4-90db-c5f8c6d58439}, !- Handle
  {e0052759-2552-4100-a58b-6f94f38d9913}, !- Name
  {7b6c1b10-0008-47b6-9cb9-3640ea979d47}, !- Source Object
  3,                                      !- Outlet Port
  {ab9eb340-5e81-479b-8ced-35ebfa2320ed}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {591b37f9-9c5d-4e25-88a5-d5843def6be7}, !- Handle
  {a900d1fa-a413-4510-97a6-1ff86586ff4b}, !- Name
  {ab9eb340-5e81-479b-8ced-35ebfa2320ed}, !- Source Object
  11,                                     !- Outlet Port
  {098d3353-e4d7-41eb-8b10-e03157709e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e608e9e-9f31-4464-8115-4ee7fb7d697e}, !- Handle
  {9f5c9fb3-df9c-485f-b0c3-7b79cc4666e2}, !- Name
  {098d3353-e4d7-41eb-8b10-e03157709e51}, !- Source Object
  3,                                      !- Outlet Port
  {afcb64cc-b505-4c46-aac3-213e573332d0}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4542aa3c-c4c1-4484-ab41-85bb4a7613b2}, !- Handle
  Controller Water Coil 19,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {7b6c1b10-0008-47b6-9cb9-3640ea979d47}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f7b9c321-7051-4c77-8e12-7a39167077dd}, !- Handle
  Coil Heating Water 10,                  !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {971d69c6-1436-4506-b5c2-66e24a21cbc8}, !- Water Inlet Node Name
  {cfbc6f97-d920-4032-a5a5-c26929c6f85f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cd49358f-d1c0-4140-9d38-49807a91116b}, !- Handle
  Node 149,                               !- Name
  {26273d41-81ea-42ae-8e32-45caaaba05b7}, !- Inlet Port
  {971d69c6-1436-4506-b5c2-66e24a21cbc8}; !- Outlet Port

OS:Connection,
  {26273d41-81ea-42ae-8e32-45caaaba05b7}, !- Handle
  {fbac4a1c-ccc4-4c59-ad4f-d8aaa1934a36}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  21,                                     !- Outlet Port
  {cd49358f-d1c0-4140-9d38-49807a91116b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31a0d2fb-59ea-4345-aea6-b2afe05be9b3}, !- Handle
  Node 150,                               !- Name
  {cfbc6f97-d920-4032-a5a5-c26929c6f85f}, !- Inlet Port
  {ef850a0e-59d8-4fa3-812d-ccaa1015da63}; !- Outlet Port

OS:Connection,
  {971d69c6-1436-4506-b5c2-66e24a21cbc8}, !- Handle
  {e719e175-dc25-4b00-922c-537f0fc99a3e}, !- Name
  {cd49358f-d1c0-4140-9d38-49807a91116b}, !- Source Object
  3,                                      !- Outlet Port
  {f7b9c321-7051-4c77-8e12-7a39167077dd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cfbc6f97-d920-4032-a5a5-c26929c6f85f}, !- Handle
  {5c750c9f-1def-419a-8165-d82a9611dedd}, !- Name
  {f7b9c321-7051-4c77-8e12-7a39167077dd}, !- Source Object
  6,                                      !- Outlet Port
  {31a0d2fb-59ea-4345-aea6-b2afe05be9b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef850a0e-59d8-4fa3-812d-ccaa1015da63}, !- Handle
  {f3e44623-b626-4df8-8012-f4bfbbf9151c}, !- Name
  {31a0d2fb-59ea-4345-aea6-b2afe05be9b3}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {44cbd17d-e591-4747-9090-530eaafe8326}, !- Handle
  Controller Water Coil 20,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {cd49358f-d1c0-4140-9d38-49807a91116b}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {cbf72f7b-7a7f-45cc-b20d-22027e08bf21}, !- Handle
  Zone HVAC Four Pipe Fan Coil 8,         !- Name
  {ef0f2d90-c962-4275-83c8-d803fa42aec8}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c7846847-39f0-47e6-a538-7f6bbf3b003b}, !- Air Inlet Node Name
  {fc63c0e3-49fb-4696-b942-510efd2b593e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7a95e81b-e36b-42c3-806f-4bc8dc31d01e}, !- Supply Air Fan Name
  {ab9eb340-5e81-479b-8ced-35ebfa2320ed}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f7b9c321-7051-4c77-8e12-7a39167077dd}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {2c19372b-5b1c-4d8e-b760-dfb58cb567a0}, !- Handle
  Node 151,                               !- Name
  {ca5847d1-4635-4ceb-80df-4c83e2a4d9f3}, !- Inlet Port
  {c7846847-39f0-47e6-a538-7f6bbf3b003b}; !- Outlet Port

OS:Connection,
  {ca5847d1-4635-4ceb-80df-4c83e2a4d9f3}, !- Handle
  {3c396948-583c-463d-a3d6-7af47ac3083f}, !- Name
  {b5e8e24d-c589-4035-b20b-cfbe5fdc7c5e}, !- Source Object
  3,                                      !- Outlet Port
  {2c19372b-5b1c-4d8e-b760-dfb58cb567a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7846847-39f0-47e6-a538-7f6bbf3b003b}, !- Handle
  {3cc24a04-0721-469a-a8b3-57bc9e7cecfe}, !- Name
  {2c19372b-5b1c-4d8e-b760-dfb58cb567a0}, !- Source Object
  3,                                      !- Outlet Port
  {cbf72f7b-7a7f-45cc-b20d-22027e08bf21}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {64417bff-7ebb-4758-aa9f-f08515eb5434}, !- Handle
  Node 152,                               !- Name
  {fc63c0e3-49fb-4696-b942-510efd2b593e}, !- Inlet Port
  {b7a66861-b5d1-4076-a98f-4c38560269ff}; !- Outlet Port

OS:Connection,
  {b7a66861-b5d1-4076-a98f-4c38560269ff}, !- Handle
  {953a8dcb-d40e-4848-af07-737b1146671a}, !- Name
  {64417bff-7ebb-4758-aa9f-f08515eb5434}, !- Source Object
  3,                                      !- Outlet Port
  {3a389e2f-d0b7-4b18-9969-eaa7d2033ec8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fc63c0e3-49fb-4696-b942-510efd2b593e}, !- Handle
  {7a308e3a-b125-4cfd-aefc-6d611beca5cf}, !- Name
  {cbf72f7b-7a7f-45cc-b20d-22027e08bf21}, !- Source Object
  10,                                     !- Outlet Port
  {64417bff-7ebb-4758-aa9f-f08515eb5434}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {85f2d4c2-e9fb-4c9e-bb30-919662dc8596}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {653cd75e-b457-4166-b777-3adb6c15f0f3}, !- Water Inlet Node Name
  {b7410909-442a-4366-b233-5eab71a41e66}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5ba5acfd-326f-4376-be22-8cc405db2377}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {85f2d4c2-e9fb-4c9e-bb30-919662dc8596}; !- Heating Coil Name

OS:Node,
  {cf814056-10c7-45ad-91e4-9382ebda532f}, !- Handle
  Node 153,                               !- Name
  {3907d9de-0618-4e78-a718-a01f9522c4fb}, !- Inlet Port
  {653cd75e-b457-4166-b777-3adb6c15f0f3}; !- Outlet Port

OS:Connection,
  {3907d9de-0618-4e78-a718-a01f9522c4fb}, !- Handle
  {3bf480f5-1de4-4ace-814f-31af2b0970f9}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  22,                                     !- Outlet Port
  {cf814056-10c7-45ad-91e4-9382ebda532f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {153d009a-1c6a-4521-9aa1-b0b8bf636a2d}, !- Handle
  Node 154,                               !- Name
  {b7410909-442a-4366-b233-5eab71a41e66}, !- Inlet Port
  {b2d1bef0-8c59-41ce-a2a5-7060676cb2f8}; !- Outlet Port

OS:Connection,
  {653cd75e-b457-4166-b777-3adb6c15f0f3}, !- Handle
  {748584f6-968d-41d9-aba2-7e51ac8d5bfa}, !- Name
  {cf814056-10c7-45ad-91e4-9382ebda532f}, !- Source Object
  3,                                      !- Outlet Port
  {85f2d4c2-e9fb-4c9e-bb30-919662dc8596}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b7410909-442a-4366-b233-5eab71a41e66}, !- Handle
  {3d9bc0f1-5599-4db5-b375-ca58847d0bbc}, !- Name
  {85f2d4c2-e9fb-4c9e-bb30-919662dc8596}, !- Source Object
  6,                                      !- Outlet Port
  {153d009a-1c6a-4521-9aa1-b0b8bf636a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2d1bef0-8c59-41ce-a2a5-7060676cb2f8}, !- Handle
  {cf43c588-7985-4655-9d29-e127c15cf74b}, !- Name
  {153d009a-1c6a-4521-9aa1-b0b8bf636a2d}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  22;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {4ee8c8fa-bb99-4d02-bb61-12550a29d1bb}, !- Handle
  Fan Variable Volume 11,                 !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {479bcf2b-043d-4892-9b66-d64e9a78a282}, !- Handle
  Coil Cooling Water 11,                  !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {631edc6f-1a10-4925-a278-aa8f51df05a4}, !- Water Inlet Node Name
  {069d5ade-b085-4d6f-84c8-c186926aa558}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {b5d11fe6-7939-41b9-b9eb-f0ecdf1b3b28}, !- Handle
  Node 155,                               !- Name
  {1bd1cce4-025a-43fd-9e43-e3d7bb3c2680}, !- Inlet Port
  {631edc6f-1a10-4925-a278-aa8f51df05a4}; !- Outlet Port

OS:Connection,
  {1bd1cce4-025a-43fd-9e43-e3d7bb3c2680}, !- Handle
  {36201274-b322-4559-9a96-75f18802c642}, !- Name
  {8adbbf51-8d37-4496-9496-a12db83761b8}, !- Source Object
  14,                                     !- Outlet Port
  {b5d11fe6-7939-41b9-b9eb-f0ecdf1b3b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b266e475-11a3-4778-9cef-8d1169249bd9}, !- Handle
  Node 156,                               !- Name
  {069d5ade-b085-4d6f-84c8-c186926aa558}, !- Inlet Port
  {98852a95-3f70-49da-92ce-1f402e78d33b}; !- Outlet Port

OS:Connection,
  {631edc6f-1a10-4925-a278-aa8f51df05a4}, !- Handle
  {bd7724f0-e2df-4439-9781-d384318e9867}, !- Name
  {b5d11fe6-7939-41b9-b9eb-f0ecdf1b3b28}, !- Source Object
  3,                                      !- Outlet Port
  {479bcf2b-043d-4892-9b66-d64e9a78a282}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {069d5ade-b085-4d6f-84c8-c186926aa558}, !- Handle
  {8ea8f8c9-05d6-425a-85a3-5097f1e7b463}, !- Name
  {479bcf2b-043d-4892-9b66-d64e9a78a282}, !- Source Object
  11,                                     !- Outlet Port
  {b266e475-11a3-4778-9cef-8d1169249bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98852a95-3f70-49da-92ce-1f402e78d33b}, !- Handle
  {57c83323-a3fa-4d73-867b-ff54174cb95a}, !- Name
  {b266e475-11a3-4778-9cef-8d1169249bd9}, !- Source Object
  3,                                      !- Outlet Port
  {afcb64cc-b505-4c46-aac3-213e573332d0}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0d15dd4e-243a-4f8f-b154-5b822f4197f6}, !- Handle
  Controller Water Coil 21,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {b5d11fe6-7939-41b9-b9eb-f0ecdf1b3b28}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3a7f5b5c-9bb0-471d-9c36-8260615a870f}, !- Handle
  Coil Heating Water 11,                  !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {62dbc97a-4cd2-4077-9fbf-a19a5672dc68}, !- Water Inlet Node Name
  {f867a944-5b13-44f7-98ff-f58f66a97efa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8bae6ce6-f902-4375-a0b7-db0b46f1d284}, !- Handle
  Node 157,                               !- Name
  {ba0b8a0a-ce55-4425-bac6-21dbf1527fc1}, !- Inlet Port
  {62dbc97a-4cd2-4077-9fbf-a19a5672dc68}; !- Outlet Port

OS:Connection,
  {ba0b8a0a-ce55-4425-bac6-21dbf1527fc1}, !- Handle
  {b380d494-a82d-4019-b2ae-1b87e51e981d}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  23,                                     !- Outlet Port
  {8bae6ce6-f902-4375-a0b7-db0b46f1d284}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d7ed89f-f903-4656-8a55-f19813ae2d4b}, !- Handle
  Node 158,                               !- Name
  {f867a944-5b13-44f7-98ff-f58f66a97efa}, !- Inlet Port
  {dea45886-755b-445e-bf09-de6c16d8fbec}; !- Outlet Port

OS:Connection,
  {62dbc97a-4cd2-4077-9fbf-a19a5672dc68}, !- Handle
  {aa63afc2-0545-4f0e-a714-74686772b7c4}, !- Name
  {8bae6ce6-f902-4375-a0b7-db0b46f1d284}, !- Source Object
  3,                                      !- Outlet Port
  {3a7f5b5c-9bb0-471d-9c36-8260615a870f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f867a944-5b13-44f7-98ff-f58f66a97efa}, !- Handle
  {ab733948-6def-4e6c-949b-afdb29c27c2b}, !- Name
  {3a7f5b5c-9bb0-471d-9c36-8260615a870f}, !- Source Object
  6,                                      !- Outlet Port
  {7d7ed89f-f903-4656-8a55-f19813ae2d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea45886-755b-445e-bf09-de6c16d8fbec}, !- Handle
  {44665ef7-4a45-40b0-84e6-5b7053b66a64}, !- Name
  {7d7ed89f-f903-4656-8a55-f19813ae2d4b}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {db5dfed9-15dc-4d7a-bf9e-d2e22b171d0b}, !- Handle
  Controller Water Coil 22,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {8bae6ce6-f902-4375-a0b7-db0b46f1d284}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {281c51fc-ec69-45dc-ac33-70d5b5c9534c}, !- Handle
  Zone HVAC Four Pipe Fan Coil 9,         !- Name
  {ef0f2d90-c962-4275-83c8-d803fa42aec8}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b0427af7-e357-4737-90a2-4639fc220424}, !- Air Inlet Node Name
  {cd0ad81a-0f83-44b0-85d3-cf289a52acd2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {4ee8c8fa-bb99-4d02-bb61-12550a29d1bb}, !- Supply Air Fan Name
  {479bcf2b-043d-4892-9b66-d64e9a78a282}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3a7f5b5c-9bb0-471d-9c36-8260615a870f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {c90aaefe-5dc6-4d53-b5aa-be9ef38b787c}, !- Handle
  Node 159,                               !- Name
  {492eac1d-def8-4b8b-a3cc-e370e7936cc4}, !- Inlet Port
  {b0427af7-e357-4737-90a2-4639fc220424}; !- Outlet Port

OS:Connection,
  {492eac1d-def8-4b8b-a3cc-e370e7936cc4}, !- Handle
  {95255da4-aae4-4047-9a87-301b6add1e4d}, !- Name
  {ccb48c39-fd82-4b0c-921d-7b05c3b9e2f7}, !- Source Object
  3,                                      !- Outlet Port
  {c90aaefe-5dc6-4d53-b5aa-be9ef38b787c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0427af7-e357-4737-90a2-4639fc220424}, !- Handle
  {47a63407-609e-4c13-af79-6a2df8eba094}, !- Name
  {c90aaefe-5dc6-4d53-b5aa-be9ef38b787c}, !- Source Object
  3,                                      !- Outlet Port
  {281c51fc-ec69-45dc-ac33-70d5b5c9534c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {990b5032-5f3f-4508-8248-13c0bc413898}, !- Handle
  Node 160,                               !- Name
  {cd0ad81a-0f83-44b0-85d3-cf289a52acd2}, !- Inlet Port
  {ccb32b79-ffa3-4f5a-870a-bf4a02408a4f}; !- Outlet Port

OS:Connection,
  {ccb32b79-ffa3-4f5a-870a-bf4a02408a4f}, !- Handle
  {afdf4db2-dbf7-4b87-9d99-487e46ffbecf}, !- Name
  {990b5032-5f3f-4508-8248-13c0bc413898}, !- Source Object
  3,                                      !- Outlet Port
  {be301c37-fcce-44bc-b813-3c9c6f49ca36}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cd0ad81a-0f83-44b0-85d3-cf289a52acd2}, !- Handle
  {5dd4ceae-a120-42e1-9ae0-880bafb7c93b}, !- Name
  {281c51fc-ec69-45dc-ac33-70d5b5c9534c}, !- Source Object
  10,                                     !- Outlet Port
  {990b5032-5f3f-4508-8248-13c0bc413898}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {57e8572d-1d33-48f9-a15b-5c3041383205}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e1789ebd-745c-4236-b6e2-3c05801ed7fd}, !- Water Inlet Node Name
  {0ff23fd1-35b5-4a4d-abb2-98065a90c76b}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0c3ef8bf-10dd-4f4d-9f59-1bd0696bd1b7}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  {57e8572d-1d33-48f9-a15b-5c3041383205}; !- Heating Coil Name

OS:Node,
  {148e2d50-8087-47e3-8658-0b51ca43528c}, !- Handle
  Node 161,                               !- Name
  {2fbda0f1-8d8c-46df-a5cb-2c231333d8fa}, !- Inlet Port
  {e1789ebd-745c-4236-b6e2-3c05801ed7fd}; !- Outlet Port

OS:Connection,
  {2fbda0f1-8d8c-46df-a5cb-2c231333d8fa}, !- Handle
  {1b012412-4be1-4c34-96b1-aea3f7d4b52b}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  24,                                     !- Outlet Port
  {148e2d50-8087-47e3-8658-0b51ca43528c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6ad6d3b-f0f2-40ba-a4b7-cb963a6954e6}, !- Handle
  Node 162,                               !- Name
  {0ff23fd1-35b5-4a4d-abb2-98065a90c76b}, !- Inlet Port
  {32dae717-b783-4f3d-a106-aa5370a6e7f7}; !- Outlet Port

OS:Connection,
  {e1789ebd-745c-4236-b6e2-3c05801ed7fd}, !- Handle
  {2ef845c2-a5ba-4ce0-9489-dd648751338c}, !- Name
  {148e2d50-8087-47e3-8658-0b51ca43528c}, !- Source Object
  3,                                      !- Outlet Port
  {57e8572d-1d33-48f9-a15b-5c3041383205}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0ff23fd1-35b5-4a4d-abb2-98065a90c76b}, !- Handle
  {3e64e929-3759-45be-955a-9a7e2a0b145a}, !- Name
  {57e8572d-1d33-48f9-a15b-5c3041383205}, !- Source Object
  6,                                      !- Outlet Port
  {a6ad6d3b-f0f2-40ba-a4b7-cb963a6954e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32dae717-b783-4f3d-a106-aa5370a6e7f7}, !- Handle
  {89e51e68-3614-4601-8734-275a1d3b2190}, !- Name
  {a6ad6d3b-f0f2-40ba-a4b7-cb963a6954e6}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  24;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {8ac5230b-51df-4e9b-824f-95c4615be549}, !- Handle
  Fan Variable Volume 12,                 !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {cac0f8c8-ab3d-4feb-8739-838553ec3514}, !- Handle
  Coil Cooling Water 12,                  !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8e48ffe8-8e6c-4878-8ab6-87352324802e}, !- Water Inlet Node Name
  {fe17cdbc-9204-4e4b-83d5-d8af6e6c2f98}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {1017ff1e-5a36-4601-aca4-05d71b61024e}, !- Handle
  Node 163,                               !- Name
  {a2bc03ae-35de-4dc6-8893-f94d8b9b2330}, !- Inlet Port
  {8e48ffe8-8e6c-4878-8ab6-87352324802e}; !- Outlet Port

OS:Connection,
  {a2bc03ae-35de-4dc6-8893-f94d8b9b2330}, !- Handle
  {1c9c6684-4d60-438c-a6f3-bd84773a2a80}, !- Name
  {8adbbf51-8d37-4496-9496-a12db83761b8}, !- Source Object
  15,                                     !- Outlet Port
  {1017ff1e-5a36-4601-aca4-05d71b61024e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c2f1c4c-27f9-4435-90f9-ad5f41e46286}, !- Handle
  Node 164,                               !- Name
  {fe17cdbc-9204-4e4b-83d5-d8af6e6c2f98}, !- Inlet Port
  {40d7e085-b7a5-4c19-9b63-f70a163ad8c2}; !- Outlet Port

OS:Connection,
  {8e48ffe8-8e6c-4878-8ab6-87352324802e}, !- Handle
  {343826f1-8ea1-4811-a5d0-56284419d43a}, !- Name
  {1017ff1e-5a36-4601-aca4-05d71b61024e}, !- Source Object
  3,                                      !- Outlet Port
  {cac0f8c8-ab3d-4feb-8739-838553ec3514}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fe17cdbc-9204-4e4b-83d5-d8af6e6c2f98}, !- Handle
  {bf1c5ea5-0308-41eb-b76d-96cf7718da69}, !- Name
  {cac0f8c8-ab3d-4feb-8739-838553ec3514}, !- Source Object
  11,                                     !- Outlet Port
  {6c2f1c4c-27f9-4435-90f9-ad5f41e46286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40d7e085-b7a5-4c19-9b63-f70a163ad8c2}, !- Handle
  {816372ac-0d48-4ddf-a157-74ad5793071c}, !- Name
  {6c2f1c4c-27f9-4435-90f9-ad5f41e46286}, !- Source Object
  3,                                      !- Outlet Port
  {afcb64cc-b505-4c46-aac3-213e573332d0}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e2ea66b4-3601-453d-a2d1-98d90bf1179b}, !- Handle
  Controller Water Coil 23,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {1017ff1e-5a36-4601-aca4-05d71b61024e}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6b553d2b-4568-49fe-b5be-014067bdedfb}, !- Handle
  Coil Heating Water 12,                  !- Name
  {954648e4-ea86-404d-8bed-d6069b545816}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1ebfdef6-dccb-40a8-a91c-48308eea21a2}, !- Water Inlet Node Name
  {1166b11f-0a1e-4e0d-9d60-b40578887ef8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2fa86e1b-bdc3-4477-967f-92bce6173fed}, !- Handle
  Node 165,                               !- Name
  {9c6c538c-cce6-448b-8b73-223c9fbdcb18}, !- Inlet Port
  {1ebfdef6-dccb-40a8-a91c-48308eea21a2}; !- Outlet Port

OS:Connection,
  {9c6c538c-cce6-448b-8b73-223c9fbdcb18}, !- Handle
  {77815dde-c9fd-4e43-ae34-955a6d761218}, !- Name
  {070c70bd-1898-4060-a4c2-5b19d17aedeb}, !- Source Object
  25,                                     !- Outlet Port
  {2fa86e1b-bdc3-4477-967f-92bce6173fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f50cc074-5296-4233-86a6-646b2c4860ff}, !- Handle
  Node 166,                               !- Name
  {1166b11f-0a1e-4e0d-9d60-b40578887ef8}, !- Inlet Port
  {36642fa0-31e0-41e2-a2fc-fa6d674ed039}; !- Outlet Port

OS:Connection,
  {1ebfdef6-dccb-40a8-a91c-48308eea21a2}, !- Handle
  {171e3a04-a64a-4f1c-babe-06beb372422e}, !- Name
  {2fa86e1b-bdc3-4477-967f-92bce6173fed}, !- Source Object
  3,                                      !- Outlet Port
  {6b553d2b-4568-49fe-b5be-014067bdedfb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1166b11f-0a1e-4e0d-9d60-b40578887ef8}, !- Handle
  {428aa6b1-dc36-4593-9dcf-dd6410612736}, !- Name
  {6b553d2b-4568-49fe-b5be-014067bdedfb}, !- Source Object
  6,                                      !- Outlet Port
  {f50cc074-5296-4233-86a6-646b2c4860ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36642fa0-31e0-41e2-a2fc-fa6d674ed039}, !- Handle
  {6d1ee87e-a0d5-4cad-88ba-c74af2c1fa56}, !- Name
  {f50cc074-5296-4233-86a6-646b2c4860ff}, !- Source Object
  3,                                      !- Outlet Port
  {700775d8-87c9-429d-979d-b5e1b8044a4c}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6d6bb3fd-911e-48d6-bb83-d74bee29c19c}, !- Handle
  Controller Water Coil 24,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {2fa86e1b-bdc3-4477-967f-92bce6173fed}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {0eef0bdd-02ea-4b84-8e7c-4cff9a8fa557}, !- Handle
  Zone HVAC Four Pipe Fan Coil 10,        !- Name
  {ef0f2d90-c962-4275-83c8-d803fa42aec8}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5495ddd0-a616-4b63-aec2-08d55f77f94a}, !- Air Inlet Node Name
  {0da12f87-448a-4db3-8b7f-a1ab2c9b34b6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {8ac5230b-51df-4e9b-824f-95c4615be549}, !- Supply Air Fan Name
  {cac0f8c8-ab3d-4feb-8739-838553ec3514}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6b553d2b-4568-49fe-b5be-014067bdedfb}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {221591ff-fd9e-4332-a831-af09f83ecaac}, !- Handle
  Node 167,                               !- Name
  {98d02af1-dacd-496d-ae01-178bd16ce968}, !- Inlet Port
  {5495ddd0-a616-4b63-aec2-08d55f77f94a}; !- Outlet Port

OS:Connection,
  {98d02af1-dacd-496d-ae01-178bd16ce968}, !- Handle
  {cea44d27-61ff-4bea-bf7c-60ebdfdb6010}, !- Name
  {bcdaf67b-9bc4-429c-b862-cc30326537dc}, !- Source Object
  3,                                      !- Outlet Port
  {221591ff-fd9e-4332-a831-af09f83ecaac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5495ddd0-a616-4b63-aec2-08d55f77f94a}, !- Handle
  {78c8139b-1dc6-42fe-9a4d-d422362a54a3}, !- Name
  {221591ff-fd9e-4332-a831-af09f83ecaac}, !- Source Object
  3,                                      !- Outlet Port
  {0eef0bdd-02ea-4b84-8e7c-4cff9a8fa557}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3913ce6a-4584-409e-9e6d-01fd9978e5a3}, !- Handle
  Node 168,                               !- Name
  {0da12f87-448a-4db3-8b7f-a1ab2c9b34b6}, !- Inlet Port
  {c3fcbbab-aa2b-4576-ac5c-ec23be5b0a79}; !- Outlet Port

OS:Connection,
  {c3fcbbab-aa2b-4576-ac5c-ec23be5b0a79}, !- Handle
  {3ebe3268-700c-4ee3-b024-bc28826306c5}, !- Name
  {3913ce6a-4584-409e-9e6d-01fd9978e5a3}, !- Source Object
  3,                                      !- Outlet Port
  {6809c19f-f8c1-427f-a176-4c27c7d4745e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0da12f87-448a-4db3-8b7f-a1ab2c9b34b6}, !- Handle
  {739f8be2-1bf1-4ae0-9c77-9a841a969483}, !- Name
  {0eef0bdd-02ea-4b84-8e7c-4cff9a8fa557}, !- Source Object
  10,                                     !- Outlet Port
  {3913ce6a-4584-409e-9e6d-01fd9978e5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:LifeCycleCost,
  {d19afe6b-034c-458b-9350-3b3710d0e0f4}, !- Handle
  HVAC System,                            !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {aed50290-79f3-49ec-b232-91325ed1b660}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:WeatherFile,
  {a85c55f6-b5c3-4895-89ee-f23674abf03c}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:///C:/Users/dgoldwas/Documents/GitHub/OpenStudio-analysis-spreadsheet/weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:Site,
  {1fe732a8-a04f-4624-882c-11f4640ac6b5}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {d13ce439-0fb9-4984-a312-07e3e4fcf297}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8,                                   !- Annual Average Outdoor Air Temperature {C}
  23.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {7b243839-f054-4d4b-8ad5-7c279e43b20a}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {75793aa7-ae4e-4138-b3cc-e49011351735}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {141d58b7-2b28-4f4e-a5f4-682944e4eab8}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

