
OS:Version,
  {f12bb75b-e86b-490b-b18f-d01cb01b5b48}, !- Handle
  1.6.3;                                  !- Version Identifier

OS:ClimateZones,
  {7917a81b-1dd4-4d86-906d-c09b8b620a5c}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {48e78797-8c4c-45c4-9452-55cfa4a39745}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {0c17469c-e7f2-45ec-8b27-3c04221cb870}; !- Handle

OS:Building,
  {15e6849d-d670-4429-bf40-dfce6eeb5938}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {8b04d098-ff15-4897-906b-c9b6c1a489fd}, !- Space Type Name
  {997a68db-7d5a-40d7-a024-2789709caf5d}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {481186c9-00e1-473c-ad17-6de3586419df}; !- Handle

OS:SpaceType,
  {153326b7-27c8-4e00-8d28-3b3ea8758177}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {92d71cb4-770a-48fa-be70-047d8761fe15}; !- Group Rendering Name

OS:Rendering:Color,
  {92d71cb4-770a-48fa-be70-047d8761fe15}, !- Handle
  Rendering Color 1,                      !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:SpaceType,
  {51bd7737-905e-4f4c-bd78-949da7d3ea9b}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b81c8a5c-aa16-4b0f-9b89-5fac59fedd2b}; !- Group Rendering Name

OS:Rendering:Color,
  {b81c8a5c-aa16-4b0f-9b89-5fac59fedd2b}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:BuildingStory,
  {193e0037-bc08-41d9-b0d1-9e98909af540}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {51b7e0c1-c798-4ded-9615-24968b5a7791}; !- Group Rendering Name

OS:Space,
  {63b18ab0-f27a-4330-b224-eabefc52c3f9}, !- Handle
  Space 101,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  1.60488333705578,                       !- X Origin {m}
  0.728066321234457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {193e0037-bc08-41d9-b0d1-9e98909af540}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {787ab635-73a9-4e86-92d5-1a4c5c49043a}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63b18ab0-f27a-4330-b224-eabefc52c3f9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.36245, 4.4751625, 0,                  !- X,Y,Z Vertex 1 {m}
  4.36245, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.4751625, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3a7d94a-988e-4438-a725-2c5ff9c57a0e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63b18ab0-f27a-4330-b224-eabefc52c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.4751625, 3.048,                    !- X,Y,Z Vertex 1 {m}
  0, 4.4751625, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50999773-6ee8-4c38-9537-71562f5ca178}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63b18ab0-f27a-4330-b224-eabefc52c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.36245, 4.4751625, 3.048,              !- X,Y,Z Vertex 1 {m}
  4.36245, 4.4751625, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 4.4751625, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 4.4751625, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62126d9-d36b-4b4f-a8a4-c34bd64561ed}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63b18ab0-f27a-4330-b224-eabefc52c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.36245, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.36245, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  4.36245, 4.4751625, 0,                  !- X,Y,Z Vertex 3 {m}
  4.36245, 4.4751625, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b354a386-c074-4d65-9645-3027839b91a1}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63b18ab0-f27a-4330-b224-eabefc52c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.36245, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  4.36245, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfcdf04b-407f-4d7c-9b8c-63ab7a17a279}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63b18ab0-f27a-4330-b224-eabefc52c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.36245, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.36245, 4.4751625, 3.048,              !- X,Y,Z Vertex 2 {m}
  0, 4.4751625, 3.048,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {51b7e0c1-c798-4ded-9615-24968b5a7791}, !- Handle
  Rendering Color 3,                      !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SubSurface,
  {560fe793-9469-4986-bf9f-89eedff93359}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b354a386-c074-4d65-9645-3027839b91a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.61281941084033, -1.80477854883065e-016, 2.57434486341688, !- X,Y,Z Vertex 1 {m}
  0.61281941084033, -1.80477854883065e-016, 1.52500736341688, !- X,Y,Z Vertex 2 {m}
  1.82090691084033, -1.80477854883065e-016, 1.52500736341688, !- X,Y,Z Vertex 3 {m}
  1.82090691084033, -1.80477854883065e-016, 2.57434486341688; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a408ec5f-58b4-4211-b790-a10b561096a4}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b354a386-c074-4d65-9645-3027839b91a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.05302829060462, -1.80477854883065e-016, 2.55011983177383, !- X,Y,Z Vertex 1 {m}
  3.05302829060462, -1.80477854883065e-016, 1.61349483177383, !- X,Y,Z Vertex 2 {m}
  3.81661579060462, -1.80477854883065e-016, 1.61349483177383, !- X,Y,Z Vertex 3 {m}
  3.81661579060462, -1.80477854883065e-016, 2.55011983177383; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdbdef05-61b5-4344-844c-746a4a918332}, !- Handle
  Sub Surface 3,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b62126d9-d36b-4b4f-a8a4-c34bd64561ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.36245, 0.744788605715892, 2.04719727884095, !- X,Y,Z Vertex 1 {m}
  4.36245, 0.744788605715892, 0,          !- X,Y,Z Vertex 2 {m}
  4.36245, 2.01002610571589, 0,           !- X,Y,Z Vertex 3 {m}
  4.36245, 2.01002610571589, 2.04719727884095; !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {d820ea1e-17a7-4c3d-8b5b-0f160b5cc503}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {a7da5d85-5018-45c1-92e1-1b37f913fea4}, !- Default Schedule Set Name
  {be1cc76f-3cfa-4cdd-9394-4b530bf53a1c}, !- Group Rendering Name
  {59b22241-c5ac-45d1-93ba-a0f23216f6eb}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {be1cc76f-3cfa-4cdd-9394-4b530bf53a1c}, !- Handle
  Rendering Color 4,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a7da5d85-5018-45c1-92e1-1b37f913fea4}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e3128007-a969-4bb1-8aa7-137bdd764cdd}, !- Number of People Schedule Name
  {d906366f-4d1b-4e46-bce5-8db2b6b9478e}, !- People Activity Level Schedule Name
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, !- Lighting Schedule Name
  {18b674a1-b375-409d-bbb6-a4dbb88c61d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {679c29ff-d811-4ed6-aaad-455cdac1cade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a8834ddf-34a9-4c17-bf20-7ce74d269cf7}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {53b76556-77fa-4fdb-b184-eb201340411e}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Lights, !- Name
  {a8834ddf-34a9-4c17-bf20-7ce74d269cf7}, !- Lights Definition Name
  {d820ea1e-17a7-4c3d-8b5b-0f160b5cc503}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, ! Handle
  Office Bldg Light,                      ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  {a6d52518-0e01-4e5c-996c-f7398f03d6f1}, ! Default Day Schedule Name
  {5e88e9a1-d1e9-4651-9ee7-5c6785832eb7}, ! Summer Design Day Schedule Name
  {176e83b2-5069-434c-bdd2-38804284dba4}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {a6d52518-0e01-4e5c-996c-f7398f03d6f1}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {5e88e9a1-d1e9-4651-9ee7-5c6785832eb7}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {176e83b2-5069-434c-bdd2-38804284dba4}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5a097ae4-9106-4a35-a0d5-680e18bc67ef}, ! Handle
  Office Bldg Light Rule 1,               ! Name
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {734ff107-f2a7-4dd8-b071-94209d7b1e24}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {734ff107-f2a7-4dd8-b071-94209d7b1e24}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {678f59d6-92a0-490f-92f6-ab1cdf95c1a0}, ! Handle
  Office Bldg Light Rule 2,               ! Name
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7dffc049-bee6-4d96-aa07-f50fa1c59eac}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7dffc049-bee6-4d96-aa07-f50fa1c59eac}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {59b22241-c5ac-45d1-93ba-a0f23216f6eb}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bbeaf0b8-102f-4e31-af13-4eae3618984c}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b9cbf6a8-5f61-4ebe-a422-2c0ee4c75006}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 People, !- Name
  {bbeaf0b8-102f-4e31-af13-4eae3618984c}, !- People Definition Name
  {d820ea1e-17a7-4c3d-8b5b-0f160b5cc503}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {e3128007-a969-4bb1-8aa7-137bdd764cdd}, ! Handle
  Office Misc Occ,                        ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  {87a92a03-f370-4eca-b637-af29c7a73ae7}, ! Default Day Schedule Name
  {eb9e7a7e-0346-4a09-9cb6-396c6619970f}, ! Summer Design Day Schedule Name
  {b76d287e-91a1-4afc-8cd8-fda02f5399db}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {87a92a03-f370-4eca-b637-af29c7a73ae7}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {eb9e7a7e-0346-4a09-9cb6-396c6619970f}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {b76d287e-91a1-4afc-8cd8-fda02f5399db}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c502cc9a-21e2-4c02-a08c-5913c0268a96}, ! Handle
  Office Misc Occ Rule 1,                 ! Name
  {e3128007-a969-4bb1-8aa7-137bdd764cdd}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d2233850-b019-40a3-9035-3893cef51ffc}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d2233850-b019-40a3-9035-3893cef51ffc}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c15a0fcb-d1bb-487e-a8a4-71895394dd85}, ! Handle
  Office Misc Occ Rule 2,                 ! Name
  {e3128007-a969-4bb1-8aa7-137bdd764cdd}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {29527c56-425b-4c19-a18a-45caf6a77fd0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {29527c56-425b-4c19-a18a-45caf6a77fd0}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {d906366f-4d1b-4e46-bce5-8db2b6b9478e}, ! Handle
  Office Activity,                        ! Name
  {00c552ac-a137-4ea3-b694-e7f61baae718}, ! Schedule Type Limits Name
  {ae1c1315-defe-4989-a36d-f958e919ce2e}, ! Default Day Schedule Name
  {4172d34a-7968-41e8-9f42-66be2d32be83}, ! Summer Design Day Schedule Name
  {beb4b889-b65d-457e-978b-df74875ea034}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {00c552ac-a137-4ea3-b694-e7f61baae718}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {ae1c1315-defe-4989-a36d-f958e919ce2e}, ! Handle
  Office Activity Default Schedule,       ! Name
  {00c552ac-a137-4ea3-b694-e7f61baae718}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4172d34a-7968-41e8-9f42-66be2d32be83}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {00c552ac-a137-4ea3-b694-e7f61baae718}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {beb4b889-b65d-457e-978b-df74875ea034}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {00c552ac-a137-4ea3-b694-e7f61baae718}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {796fa7f0-2aca-4a60-b1c9-c9fe23c289a7}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Infiltration, !- Name
  {d820ea1e-17a7-4c3d-8b5b-0f160b5cc503}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {679c29ff-d811-4ed6-aaad-455cdac1cade}, ! Handle
  Office Infil Quarter On,                ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  {0c3db9a8-ba0a-4561-a43e-d7117376b93e}, ! Default Day Schedule Name
  {55a55fd9-98b1-4f87-bec5-a056ad3de1c2}, ! Summer Design Day Schedule Name
  {75313987-1244-4a54-9c62-90e7857121d6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c3db9a8-ba0a-4561-a43e-d7117376b93e}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {55a55fd9-98b1-4f87-bec5-a056ad3de1c2}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {75313987-1244-4a54-9c62-90e7857121d6}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {baa34d74-46d0-4b5e-9ca4-376305745ec3}, ! Handle
  Office Infil Quarter On Rule 1,         ! Name
  {679c29ff-d811-4ed6-aaad-455cdac1cade}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {404ddb63-aa04-47d3-af6c-ae3aac11d353}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {404ddb63-aa04-47d3-af6c-ae3aac11d353}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {0d231d55-f3d5-4a12-895b-d83ffc8e09a9}, ! Handle
  Office Infil Quarter On Rule 2,         ! Name
  {679c29ff-d811-4ed6-aaad-455cdac1cade}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {5387e97a-f6e5-40c3-ac43-e8378db31001}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5387e97a-f6e5-40c3-ac43-e8378db31001}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {5066cbb8-14c3-449a-af99-b62dfb5608f7}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {49de36d4-75e1-4895-870b-12de56b358f7}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment, !- Name
  {5066cbb8-14c3-449a-af99-b62dfb5608f7}, !- Electric Equipment Definition Name
  {d820ea1e-17a7-4c3d-8b5b-0f160b5cc503}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {18b674a1-b375-409d-bbb6-a4dbb88c61d7}, ! Handle
  Office Bldg Equip,                      ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  {b4f0c000-5e58-473a-af7a-e3537d7e2a61}, ! Default Day Schedule Name
  {6b0c6e5c-6c73-454a-a6ff-b55a445316af}, ! Summer Design Day Schedule Name
  {0147d503-4445-42f5-9f3a-201e89d0b7bc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4f0c000-5e58-473a-af7a-e3537d7e2a61}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {6b0c6e5c-6c73-454a-a6ff-b55a445316af}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0147d503-4445-42f5-9f3a-201e89d0b7bc}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5f55c143-1f42-48a2-80f5-1af34c48af36}, ! Handle
  Office Bldg Equip Rule 1,               ! Name
  {18b674a1-b375-409d-bbb6-a4dbb88c61d7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a16eaa96-9e5d-4048-a09a-4f6a10c89af1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a16eaa96-9e5d-4048-a09a-4f6a10c89af1}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {70449f23-6cc3-41e0-b923-1f4977668b27}, ! Handle
  Office Bldg Equip Rule 2,               ! Name
  {18b674a1-b375-409d-bbb6-a4dbb88c61d7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {5882af00-064c-442d-a4a6-0cc22b7863fc}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5882af00-064c-442d-a4a6-0cc22b7863fc}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {78697a0a-70d5-4cb3-b6f8-e2d067980b71}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  {26585ca3-9913-42a5-b958-aef29d7b2e9e}, !- Heating Setpoint Temperature Schedule Name
  {55134eaf-2835-4a83-9d40-caf9cd023e70}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {26585ca3-9913-42a5-b958-aef29d7b2e9e}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {c660a2f7-e276-4db5-9670-5a86e91beac0}, ! Schedule Type Limits Name
  {6f0185c2-1763-4b65-b4fb-a4720cac0063}, ! Default Day Schedule Name
  {10f8f8cb-2df2-49f4-909b-b0836e36d7fe}, ! Summer Design Day Schedule Name
  {830d8ad7-b5cc-4344-b1e6-64200372108c}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c660a2f7-e276-4db5-9670-5a86e91beac0}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {6f0185c2-1763-4b65-b4fb-a4720cac0063}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {c660a2f7-e276-4db5-9670-5a86e91beac0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {10f8f8cb-2df2-49f4-909b-b0836e36d7fe}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {c660a2f7-e276-4db5-9670-5a86e91beac0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {830d8ad7-b5cc-4344-b1e6-64200372108c}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {c660a2f7-e276-4db5-9670-5a86e91beac0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {5b2c9504-c75a-40d2-9ef5-5664daf7a7d9}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {26585ca3-9913-42a5-b958-aef29d7b2e9e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {eb576381-3920-4054-ab2f-087e2d453b07}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {eb576381-3920-4054-ab2f-087e2d453b07}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {c660a2f7-e276-4db5-9670-5a86e91beac0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {6e84a159-601d-4098-b259-6be6c1ae8d61}, ! Handle
  Medium Office HtgSetp Rule 2,           ! Name
  {26585ca3-9913-42a5-b958-aef29d7b2e9e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {e4f063a4-1d3b-47db-8008-371560c56d2f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e4f063a4-1d3b-47db-8008-371560c56d2f}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {c660a2f7-e276-4db5-9670-5a86e91beac0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {55134eaf-2835-4a83-9d40-caf9cd023e70}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {25df1638-2825-49a3-867a-4f0f13a5d26c}, ! Schedule Type Limits Name
  {e2102044-7034-4cda-a6ee-06938a18649d}, ! Default Day Schedule Name
  {4770c3fa-8d28-4ff4-a988-43b653f4976d}, ! Summer Design Day Schedule Name
  {71e81025-8f3d-432f-846f-e588213fbc76}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {25df1638-2825-49a3-867a-4f0f13a5d26c}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {e2102044-7034-4cda-a6ee-06938a18649d}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {25df1638-2825-49a3-867a-4f0f13a5d26c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4770c3fa-8d28-4ff4-a988-43b653f4976d}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {25df1638-2825-49a3-867a-4f0f13a5d26c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {71e81025-8f3d-432f-846f-e588213fbc76}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {25df1638-2825-49a3-867a-4f0f13a5d26c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {130f78fd-3855-4a6e-87e9-f9ecc2285a9c}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {55134eaf-2835-4a83-9d40-caf9cd023e70}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d5a6a761-e67b-43db-ae08-556deeda6c0c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d5a6a761-e67b-43db-ae08-556deeda6c0c}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {25df1638-2825-49a3-867a-4f0f13a5d26c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {33ea0f89-509b-4e9d-b5b2-0a9b48ab1b3b}, ! Handle
  Medium Office ClgSetp Rule 2,           ! Name
  {55134eaf-2835-4a83-9d40-caf9cd023e70}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {1c2d90d2-c6eb-4767-9f76-d88412465eab}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1c2d90d2-c6eb-4767-9f76-d88412465eab}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {25df1638-2825-49a3-867a-4f0f13a5d26c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:SpaceType,
  {40f01ae2-bd4d-4a65-ae09-f45063355e56}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {b9389a59-2869-4e51-9bef-4628668714c7}, !- Default Schedule Set Name
  {936e2522-3486-4591-898d-698c449d2665}, !- Group Rendering Name
  {2109c555-d7b5-4a18-bbe0-593ded626d02}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {936e2522-3486-4591-898d-698c449d2665}, !- Handle
  Rendering Color 5,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b9389a59-2869-4e51-9bef-4628668714c7}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c267b33f-51c0-4d7f-836b-75abf1dd68c8}, !- Number of People Schedule Name
  {d906366f-4d1b-4e46-bce5-8db2b6b9478e}, !- People Activity Level Schedule Name
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, !- Lighting Schedule Name
  {18b674a1-b375-409d-bbb6-a4dbb88c61d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {679c29ff-d811-4ed6-aaad-455cdac1cade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {44c83f4c-3431-4072-8e7c-bea9b79df170}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {58e617b4-6101-4cd2-9aae-ecb4d7b0921b}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights, !- Name
  {44c83f4c-3431-4072-8e7c-bea9b79df170}, !- Lights Definition Name
  {40f01ae2-bd4d-4a65-ae09-f45063355e56}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2109c555-d7b5-4a18-bbe0-593ded626d02}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cb01376e-2b5a-451c-b9c7-4256fc168175}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f5732a80-b0e3-45e2-a103-331a1258c829}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People, !- Name
  {cb01376e-2b5a-451c-b9c7-4256fc168175}, !- People Definition Name
  {40f01ae2-bd4d-4a65-ae09-f45063355e56}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {c267b33f-51c0-4d7f-836b-75abf1dd68c8}, ! Handle
  Office Work Occ,                        ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  {6dfa3ccf-0bbd-4b9f-b187-d630ff89085e}, ! Default Day Schedule Name
  {3f43b8e3-25d8-47f8-b091-8844e09fdda5}, ! Summer Design Day Schedule Name
  {bf17c8c9-ec93-4fcb-a2d8-b24e0f0fe44c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6dfa3ccf-0bbd-4b9f-b187-d630ff89085e}, ! Handle
  Office Bldg Occ Default Schedule,       ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {3f43b8e3-25d8-47f8-b091-8844e09fdda5}, ! Handle
  Office Bldg Occ Summer Design Day,      ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {bf17c8c9-ec93-4fcb-a2d8-b24e0f0fe44c}, ! Handle
  Office Bldg Occ Winter Design Day,      ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {71a42bf6-9a16-4db1-9e65-c4f6fcf7dd7f}, ! Handle
  Office Work Occ Rule 1,                 ! Name
  {c267b33f-51c0-4d7f-836b-75abf1dd68c8}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {aa94641f-1ff9-4c94-94d1-b67d26f144df}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {aa94641f-1ff9-4c94-94d1-b67d26f144df}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule,    ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e59ef111-7dd7-423b-9507-520307323cd1}, ! Handle
  Office Work Occ Rule 2,                 ! Name
  {c267b33f-51c0-4d7f-836b-75abf1dd68c8}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c1631216-5946-4214-824a-e941bbc03775}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c1631216-5946-4214-824a-e941bbc03775}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule,    ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:SpaceInfiltration:DesignFlowRate,
  {87d42b3b-42c3-4c6a-98b6-2b6f5f1cadb3}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration, !- Name
  {40f01ae2-bd4d-4a65-ae09-f45063355e56}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b48d0b12-ce9c-430b-a57c-fa24d85aa142}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {86dbc3ff-78f0-4abb-a476-f908662ba505}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment, !- Name
  {b48d0b12-ce9c-430b-a57c-fa24d85aa142}, !- Electric Equipment Definition Name
  {40f01ae2-bd4d-4a65-ae09-f45063355e56}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a001b91f-4e65-4b4f-a323-f09cda898ae8}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  {26585ca3-9913-42a5-b958-aef29d7b2e9e}, !- Heating Setpoint Temperature Schedule Name
  {55134eaf-2835-4a83-9d40-caf9cd023e70}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {724f89f3-dc34-4b3b-8436-14a747c612f6}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {e8cd4ae2-d2be-4c97-810e-a7394e9a3038}, !- Default Schedule Set Name
  {0ca12170-dbe9-4c7c-85ac-4499b6550269}, !- Group Rendering Name
  {9e53f88a-759c-455f-bc08-1b1f7c5022da}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {0ca12170-dbe9-4c7c-85ac-4499b6550269}, !- Handle
  Rendering Color 6,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e8cd4ae2-d2be-4c97-810e-a7394e9a3038}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e3128007-a969-4bb1-8aa7-137bdd764cdd}, !- Number of People Schedule Name
  {d906366f-4d1b-4e46-bce5-8db2b6b9478e}, !- People Activity Level Schedule Name
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, !- Lighting Schedule Name
  {18b674a1-b375-409d-bbb6-a4dbb88c61d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {679c29ff-d811-4ed6-aaad-455cdac1cade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {de6a1373-6e86-44b0-b8fd-d0600d3730fc}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {958a1a6a-d7be-4100-88f2-34943615db06}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Lights, !- Name
  {de6a1373-6e86-44b0-b8fd-d0600d3730fc}, !- Lights Definition Name
  {724f89f3-dc34-4b3b-8436-14a747c612f6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9e53f88a-759c-455f-bc08-1b1f7c5022da}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ad3fcab7-7847-41fe-a6b1-c435efee2339}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f466bcff-db14-4346-be73-57753d9f931a}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People, !- Name
  {ad3fcab7-7847-41fe-a6b1-c435efee2339}, !- People Definition Name
  {724f89f3-dc34-4b3b-8436-14a747c612f6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f5a21af3-4594-47d8-b990-52c575c7b7c6}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Infiltration, !- Name
  {724f89f3-dc34-4b3b-8436-14a747c612f6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b124fec8-e120-4c52-8e9f-f00ad07d9f15}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {778fa3b4-de9f-4dc5-b273-b82470d45c78}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment, !- Name
  {b124fec8-e120-4c52-8e9f-f00ad07d9f15}, !- Electric Equipment Definition Name
  {724f89f3-dc34-4b3b-8436-14a747c612f6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd50f400-286b-410b-9618-78f7a3b860eb}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {26585ca3-9913-42a5-b958-aef29d7b2e9e}, !- Heating Setpoint Temperature Schedule Name
  {55134eaf-2835-4a83-9d40-caf9cd023e70}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2490c39c-3828-4ae0-8f98-fb70e32a864d}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {39de348f-0845-4837-9f7f-71d44522f45c}, !- Default Schedule Set Name
  {37fce14a-6e36-481d-845c-60cae3eab12a}, !- Group Rendering Name
  {3ca224d9-48a5-4687-9356-406951fa09dc}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {37fce14a-6e36-481d-845c-60cae3eab12a}, !- Handle
  Rendering Color 7,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {39de348f-0845-4837-9f7f-71d44522f45c}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c267b33f-51c0-4d7f-836b-75abf1dd68c8}, !- Number of People Schedule Name
  {d906366f-4d1b-4e46-bce5-8db2b6b9478e}, !- People Activity Level Schedule Name
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, !- Lighting Schedule Name
  {18b674a1-b375-409d-bbb6-a4dbb88c61d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {679c29ff-d811-4ed6-aaad-455cdac1cade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2cc03367-17ce-462e-9126-952c5a204b07}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {dd591689-42d3-4162-aa2d-9fa370fe70bd}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Lights, !- Name
  {2cc03367-17ce-462e-9126-952c5a204b07}, !- Lights Definition Name
  {2490c39c-3828-4ae0-8f98-fb70e32a864d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3ca224d9-48a5-4687-9356-406951fa09dc}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c6cd4687-00b2-43a3-a894-697ed81d0230}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {aa336508-fcb1-44fb-a819-abf614bea3a7}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 People, !- Name
  {c6cd4687-00b2-43a3-a894-697ed81d0230}, !- People Definition Name
  {2490c39c-3828-4ae0-8f98-fb70e32a864d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {00572431-14e0-41ad-8b48-f7ce36e10d2e}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Infiltration, !- Name
  {2490c39c-3828-4ae0-8f98-fb70e32a864d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {bc95f5c7-46c6-403d-a1d5-3e2adc0da1de}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5df74dfb-d34a-457e-833d-59721a886db9}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment, !- Name
  {bc95f5c7-46c6-403d-a1d5-3e2adc0da1de}, !- Electric Equipment Definition Name
  {2490c39c-3828-4ae0-8f98-fb70e32a864d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1c29660-e32d-4803-a1dc-4adcc678d3e6}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {26585ca3-9913-42a5-b958-aef29d7b2e9e}, !- Heating Setpoint Temperature Schedule Name
  {55134eaf-2835-4a83-9d40-caf9cd023e70}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4f72e344-6a84-4dac-bbfe-83ed13535df7}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {e80d323d-4f4e-47a0-95c3-a66e140c4a5d}, !- Default Schedule Set Name
  {f6f23c5d-131f-4f68-abe4-f3e5e0cb225f}, !- Group Rendering Name
  {3f5b36c8-80ba-475a-aeb8-eca5fe38cd7f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {f6f23c5d-131f-4f68-abe4-f3e5e0cb225f}, !- Handle
  Rendering Color 8,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e80d323d-4f4e-47a0-95c3-a66e140c4a5d}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, !- Lighting Schedule Name
  {18b674a1-b375-409d-bbb6-a4dbb88c61d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {679c29ff-d811-4ed6-aaad-455cdac1cade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {689c5f5f-070b-4416-b502-474b0abe77ea}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ef53ffaf-b8d0-421d-8c8b-8e085dd53d20}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights, !- Name
  {689c5f5f-070b-4416-b502-474b0abe77ea}, !- Lights Definition Name
  {4f72e344-6a84-4dac-bbfe-83ed13535df7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3f5b36c8-80ba-475a-aeb8-eca5fe38cd7f}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b790bfd7-01e4-448f-90f5-086c0fa6386f}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Infiltration, !- Name
  {4f72e344-6a84-4dac-bbfe-83ed13535df7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {32d244c9-3066-4e97-9229-84c94750b37e}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9f1805ae-a73e-4af6-9cf5-ab894b79f2d7}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment, !- Name
  {32d244c9-3066-4e97-9229-84c94750b37e}, !- Electric Equipment Definition Name
  {4f72e344-6a84-4dac-bbfe-83ed13535df7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {97c0ad6f-2bc0-4990-a244-c754bed256b8}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {26585ca3-9913-42a5-b958-aef29d7b2e9e}, !- Heating Setpoint Temperature Schedule Name
  {55134eaf-2835-4a83-9d40-caf9cd023e70}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b0f1d4e4-e760-4f11-a3ef-225ed76002a1}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {4edb0562-b13d-4ac9-9d73-916995f8b380}, !- Default Schedule Set Name
  {f18d99c6-39b9-4d3e-abd3-c6d9b3f076d5}, !- Group Rendering Name
  {43a45585-35e9-409e-a686-e6dffcb91f03}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {f18d99c6-39b9-4d3e-abd3-c6d9b3f076d5}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4edb0562-b13d-4ac9-9d73-916995f8b380}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e3128007-a969-4bb1-8aa7-137bdd764cdd}, !- Number of People Schedule Name
  {d906366f-4d1b-4e46-bce5-8db2b6b9478e}, !- People Activity Level Schedule Name
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, !- Lighting Schedule Name
  {18b674a1-b375-409d-bbb6-a4dbb88c61d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {679c29ff-d811-4ed6-aaad-455cdac1cade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {01a1db16-84a6-413f-9358-06f93cafcb49}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e60819d3-2737-434e-a9fa-ca0d04d31fd8}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Lights, !- Name
  {01a1db16-84a6-413f-9358-06f93cafcb49}, !- Lights Definition Name
  {b0f1d4e4-e760-4f11-a3ef-225ed76002a1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {43a45585-35e9-409e-a686-e6dffcb91f03}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9057b9ce-1930-4277-9686-4afadcb35d3d}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cd100a26-616f-4858-b805-103b7ed52832}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 People, !- Name
  {9057b9ce-1930-4277-9686-4afadcb35d3d}, !- People Definition Name
  {b0f1d4e4-e760-4f11-a3ef-225ed76002a1}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1f76a402-2ff6-423e-82c6-73ca5b07e3ba}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Infiltration, !- Name
  {b0f1d4e4-e760-4f11-a3ef-225ed76002a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {02398099-b8e7-4e07-ae77-b2724dd094cf}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {df6a324c-3001-4010-9164-3bfaf4b6c355}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Electric Equipment, !- Name
  {02398099-b8e7-4e07-ae77-b2724dd094cf}, !- Electric Equipment Definition Name
  {b0f1d4e4-e760-4f11-a3ef-225ed76002a1}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {da21f98e-c7cb-4df5-9900-8e884caf9f3c}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {26585ca3-9913-42a5-b958-aef29d7b2e9e}, !- Heating Setpoint Temperature Schedule Name
  {55134eaf-2835-4a83-9d40-caf9cd023e70}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d2c090b8-c2d6-4fe1-a4af-a640f774e435}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8,    !- Name
  ,                                       !- Default Construction Set Name
  {57c95455-26cb-4048-b887-1e7599b79827}, !- Default Schedule Set Name
  {f4e47010-f313-4de9-92f9-63ebffd195f2}, !- Group Rendering Name
  {213aba1f-3228-4c47-be18-caf0826bc2c8}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {f4e47010-f313-4de9-92f9-63ebffd195f2}, !- Handle
  Rendering Color 10,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {57c95455-26cb-4048-b887-1e7599b79827}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e3128007-a969-4bb1-8aa7-137bdd764cdd}, !- Number of People Schedule Name
  {d906366f-4d1b-4e46-bce5-8db2b6b9478e}, !- People Activity Level Schedule Name
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, !- Lighting Schedule Name
  {18b674a1-b375-409d-bbb6-a4dbb88c61d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {679c29ff-d811-4ed6-aaad-455cdac1cade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {13c3bca7-d86b-451f-b56d-d91df4f319e8}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b24b74e5-7b61-4071-ac5e-5be6f6869a92}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights, !- Name
  {13c3bca7-d86b-451f-b56d-d91df4f319e8}, !- Lights Definition Name
  {d2c090b8-c2d6-4fe1-a4af-a640f774e435}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {213aba1f-3228-4c47-be18-caf0826bc2c8}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {24bcb72f-700c-4ed8-8b57-cd1805f9c565}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {da6fb822-c61c-4bcd-a288-e46b5c5b5896}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People, !- Name
  {24bcb72f-700c-4ed8-8b57-cd1805f9c565}, !- People Definition Name
  {d2c090b8-c2d6-4fe1-a4af-a640f774e435}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2b4ae4f6-18b0-4376-825c-afe22dfaf587}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Infiltration, !- Name
  {d2c090b8-c2d6-4fe1-a4af-a640f774e435}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7cec7c55-894b-4431-9e56-1e734ba3dc16}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9df4b584-89cd-4ae7-8ed2-9ec7c78c8c2b}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment, !- Name
  {7cec7c55-894b-4431-9e56-1e734ba3dc16}, !- Electric Equipment Definition Name
  {d2c090b8-c2d6-4fe1-a4af-a640f774e435}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba5c767f-14fa-46e4-986d-42a5c8a07489}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  {26585ca3-9913-42a5-b958-aef29d7b2e9e}, !- Heating Setpoint Temperature Schedule Name
  {55134eaf-2835-4a83-9d40-caf9cd023e70}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8b04d098-ff15-4897-906b-c9b6c1a489fd}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {3bc21485-a21a-45f0-a81b-efeccebe9020}, !- Default Schedule Set Name
  {41033da1-361d-48e6-ae54-6563da82bff5}, !- Group Rendering Name
  {8389cba4-326a-4cfb-9153-14905d80eabf}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {41033da1-361d-48e6-ae54-6563da82bff5}, !- Handle
  Rendering Color 11,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3bc21485-a21a-45f0-a81b-efeccebe9020}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c267b33f-51c0-4d7f-836b-75abf1dd68c8}, !- Number of People Schedule Name
  {d906366f-4d1b-4e46-bce5-8db2b6b9478e}, !- People Activity Level Schedule Name
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, !- Lighting Schedule Name
  {18b674a1-b375-409d-bbb6-a4dbb88c61d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {679c29ff-d811-4ed6-aaad-455cdac1cade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3defbbae-4144-4180-974b-92a97beed410}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {dacc3e12-38e5-4421-bcc3-af5be5fb90b2}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights, !- Name
  {3defbbae-4144-4180-974b-92a97beed410}, !- Lights Definition Name
  {8b04d098-ff15-4897-906b-c9b6c1a489fd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8389cba4-326a-4cfb-9153-14905d80eabf}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0e5dfc3c-d208-4e94-a804-cec3cae9655b}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {be989d13-fde7-4fe2-ac15-8e10ad37b2ed}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People, !- Name
  {0e5dfc3c-d208-4e94-a804-cec3cae9655b}, !- People Definition Name
  {8b04d098-ff15-4897-906b-c9b6c1a489fd}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {10907a54-9b26-4cb0-a5df-55471be55c13}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration, !- Name
  {8b04d098-ff15-4897-906b-c9b6c1a489fd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8e65db7d-cfc3-4a11-a993-18272e71a7a7}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {65e5fb7e-0060-4219-bfa2-5489fcc6379e}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment, !- Name
  {8e65db7d-cfc3-4a11-a993-18272e71a7a7}, !- Electric Equipment Definition Name
  {8b04d098-ff15-4897-906b-c9b6c1a489fd}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {fea0b52c-6c0a-459d-993b-c2e8148e8747}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {26585ca3-9913-42a5-b958-aef29d7b2e9e}, !- Heating Setpoint Temperature Schedule Name
  {55134eaf-2835-4a83-9d40-caf9cd023e70}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f37bbedc-2271-4a38-9646-f788c759f586}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {27e679de-1f96-4c61-a6a5-230af281562b}, !- Default Schedule Set Name
  {f651e23b-bd37-46bf-85cb-0c2629d03bb4}, !- Group Rendering Name
  {f16d250c-ef96-44e8-ae3a-0e70376eddc9}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {f651e23b-bd37-46bf-85cb-0c2629d03bb4}, !- Handle
  Rendering Color 12,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {27e679de-1f96-4c61-a6a5-230af281562b}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e3128007-a969-4bb1-8aa7-137bdd764cdd}, !- Number of People Schedule Name
  {d906366f-4d1b-4e46-bce5-8db2b6b9478e}, !- People Activity Level Schedule Name
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, !- Lighting Schedule Name
  {18b674a1-b375-409d-bbb6-a4dbb88c61d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {679c29ff-d811-4ed6-aaad-455cdac1cade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {07114c1f-fa85-4fa4-901c-a398ff6aebbd}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {43727ab6-ba26-4973-8c06-46e599fa2268}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Lights, !- Name
  {07114c1f-fa85-4fa4-901c-a398ff6aebbd}, !- Lights Definition Name
  {f37bbedc-2271-4a38-9646-f788c759f586}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f16d250c-ef96-44e8-ae3a-0e70376eddc9}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2090625a-f47f-4f52-95ed-297530c62433}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {368ed8d0-6115-4b0e-be29-c3b06e4e421b}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 People, !- Name
  {2090625a-f47f-4f52-95ed-297530c62433}, !- People Definition Name
  {f37bbedc-2271-4a38-9646-f788c759f586}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0c7337a6-c101-4552-a372-d044fa38b6f9}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Infiltration, !- Name
  {f37bbedc-2271-4a38-9646-f788c759f586}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {56f53169-c9c9-42b7-a8b8-4a1eae4ab587}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {76aae2bd-2115-4e57-9039-8f751c7cf59e}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Electric Equipment, !- Name
  {56f53169-c9c9-42b7-a8b8-4a1eae4ab587}, !- Electric Equipment Definition Name
  {f37bbedc-2271-4a38-9646-f788c759f586}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {93a1d34d-90b0-441e-b944-7d058da06525}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  {26585ca3-9913-42a5-b958-aef29d7b2e9e}, !- Heating Setpoint Temperature Schedule Name
  {55134eaf-2835-4a83-9d40-caf9cd023e70}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {835550a9-2bd1-47f0-9e0f-442f3102cf0b}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {5caab097-31ba-438f-965f-8055b0658f73}, !- Default Schedule Set Name
  {524fa55d-d093-43d6-bede-20d0a6b8ebe0}, !- Group Rendering Name
  {3fc89a10-7898-4a4b-8813-3616b29ccecb}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {524fa55d-d093-43d6-bede-20d0a6b8ebe0}, !- Handle
  Rendering Color 13,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5caab097-31ba-438f-965f-8055b0658f73}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e3128007-a969-4bb1-8aa7-137bdd764cdd}, !- Number of People Schedule Name
  {d906366f-4d1b-4e46-bce5-8db2b6b9478e}, !- People Activity Level Schedule Name
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, !- Lighting Schedule Name
  {18b674a1-b375-409d-bbb6-a4dbb88c61d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {679c29ff-d811-4ed6-aaad-455cdac1cade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {de636e11-a3ad-4164-8b90-8f44f3bc736b}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3c3ec9a2-8183-49f6-8981-6229cd5209ad}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Lights, !- Name
  {de636e11-a3ad-4164-8b90-8f44f3bc736b}, !- Lights Definition Name
  {835550a9-2bd1-47f0-9e0f-442f3102cf0b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3fc89a10-7898-4a4b-8813-3616b29ccecb}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f5821b99-b64f-41b1-9cab-bc57a1a8d08d}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0589ca64-210f-4a66-9527-e5db7315f536}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 People, !- Name
  {f5821b99-b64f-41b1-9cab-bc57a1a8d08d}, !- People Definition Name
  {835550a9-2bd1-47f0-9e0f-442f3102cf0b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5807e3bd-cb99-4b94-8e09-0bb330ad6560}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Infiltration, !- Name
  {835550a9-2bd1-47f0-9e0f-442f3102cf0b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f08ae054-deb5-4516-bde2-f44f319d4726}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {03c3935a-323b-44b7-8fda-ad1d139945a3}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment, !- Name
  {f08ae054-deb5-4516-bde2-f44f319d4726}, !- Electric Equipment Definition Name
  {835550a9-2bd1-47f0-9e0f-442f3102cf0b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c792f53-0f6b-4658-904e-7fa6cd7baddb}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {26585ca3-9913-42a5-b958-aef29d7b2e9e}, !- Heating Setpoint Temperature Schedule Name
  {55134eaf-2835-4a83-9d40-caf9cd023e70}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {709d6576-bdd5-43a8-bffd-672f6e5fbb9b}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8,    !- Name
  ,                                       !- Default Construction Set Name
  {707bf079-448d-4e3e-ac24-71f9409d0a36}, !- Default Schedule Set Name
  {8dd1fc38-4b58-4029-a20a-a4a84aad5cf4}, !- Group Rendering Name
  {d4ec1021-fc97-43a2-9c7e-45b7251a09de}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {8dd1fc38-4b58-4029-a20a-a4a84aad5cf4}, !- Handle
  Rendering Color 14,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {707bf079-448d-4e3e-ac24-71f9409d0a36}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {679c29ff-d811-4ed6-aaad-455cdac1cade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {92c15aeb-b393-4043-867a-c351a5815481}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1825d275-84d5-4f04-ab50-6cf25d436f92}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Lights, !- Name
  {92c15aeb-b393-4043-867a-c351a5815481}, !- Lights Definition Name
  {709d6576-bdd5-43a8-bffd-672f6e5fbb9b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d4ec1021-fc97-43a2-9c7e-45b7251a09de}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3758b5fc-60e4-49bd-ad6b-5d1ffe4d342c}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Infiltration, !- Name
  {709d6576-bdd5-43a8-bffd-672f6e5fbb9b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {10a95681-c957-4640-a68c-4ab45ff73b17}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  {26585ca3-9913-42a5-b958-aef29d7b2e9e}, !- Heating Setpoint Temperature Schedule Name
  {55134eaf-2835-4a83-9d40-caf9cd023e70}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5c81a54e-e76e-41ac-8e36-6d331d2b6e1c}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {2b1a500c-62c2-4735-b404-e15824fc787e}, !- Default Schedule Set Name
  {298d8a04-a338-4fcf-97e9-75ccfedc21a8}, !- Group Rendering Name
  {c89f80a3-3054-4fa0-8dcc-41ee8770ab3c}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {298d8a04-a338-4fcf-97e9-75ccfedc21a8}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2b1a500c-62c2-4735-b404-e15824fc787e}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {679c29ff-d811-4ed6-aaad-455cdac1cade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {07c56c94-dc94-4802-9c4e-543d432f10f4}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b8ec1622-6ba8-43b2-9c13-14cd0f925b19}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Lights, !- Name
  {07c56c94-dc94-4802-9c4e-543d432f10f4}, !- Lights Definition Name
  {5c81a54e-e76e-41ac-8e36-6d331d2b6e1c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c89f80a3-3054-4fa0-8dcc-41ee8770ab3c}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {dcec19b9-628e-4add-8757-ac47f3331a39}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Infiltration, !- Name
  {5c81a54e-e76e-41ac-8e36-6d331d2b6e1c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {dfcf03f2-9970-4ade-9e39-a5e59596b7ee}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  {26585ca3-9913-42a5-b958-aef29d7b2e9e}, !- Heating Setpoint Temperature Schedule Name
  {55134eaf-2835-4a83-9d40-caf9cd023e70}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {500f6832-1a88-4b5b-b767-280c742f623a}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {9facb17b-e2d2-4f53-afb7-31e725ef28f8}, !- Default Schedule Set Name
  {3f6375da-aad1-4f96-9734-ec0c58acc03a}, !- Group Rendering Name
  {2fedd275-7c49-454f-8f8a-6d4ad67fa95f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {3f6375da-aad1-4f96-9734-ec0c58acc03a}, !- Handle
  Rendering Color 16,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9facb17b-e2d2-4f53-afb7-31e725ef28f8}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e3128007-a969-4bb1-8aa7-137bdd764cdd}, !- Number of People Schedule Name
  {d906366f-4d1b-4e46-bce5-8db2b6b9478e}, !- People Activity Level Schedule Name
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, !- Lighting Schedule Name
  {18b674a1-b375-409d-bbb6-a4dbb88c61d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {679c29ff-d811-4ed6-aaad-455cdac1cade}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e3bbdfa8-c3f8-45a9-b723-f504866e1d69}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {52a0b376-2e28-4493-8a91-0250142db3a6}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Lights, !- Name
  {e3bbdfa8-c3f8-45a9-b723-f504866e1d69}, !- Lights Definition Name
  {500f6832-1a88-4b5b-b767-280c742f623a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2fedd275-7c49-454f-8f8a-6d4ad67fa95f}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f83f3c3c-9cd4-40f5-afd2-ff667931b3cc}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {686b1836-083e-4f00-a695-aaa9e741ce05}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 People, !- Name
  {f83f3c3c-9cd4-40f5-afd2-ff667931b3cc}, !- People Definition Name
  {500f6832-1a88-4b5b-b767-280c742f623a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6ea5affe-f2b7-4984-9fd6-893100690d23}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Infiltration, !- Name
  {500f6832-1a88-4b5b-b767-280c742f623a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {19b1ee62-868f-469d-8975-dfe35972d1a7}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {973b59ad-6b3c-4ce0-9190-285b7cf8ac3f}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Electric Equipment, !- Name
  {19b1ee62-868f-469d-8975-dfe35972d1a7}, !- Electric Equipment Definition Name
  {500f6832-1a88-4b5b-b767-280c742f623a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7b8dd53-bf16-4a3a-a981-c8b2221d2614}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  {26585ca3-9913-42a5-b958-aef29d7b2e9e}, !- Heating Setpoint Temperature Schedule Name
  {55134eaf-2835-4a83-9d40-caf9cd023e70}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a345f53b-b37e-445f-96a0-06881d13e368}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {e3f7cd1c-717a-46e6-a3de-e17702edaaa0}, !- Default Schedule Set Name
  {93df6f48-d1dc-4d15-880d-eef31a14a8b1}, !- Group Rendering Name
  {1163b979-6f2e-4b61-a294-c589661d5eb6}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {93df6f48-d1dc-4d15-880d-eef31a14a8b1}, !- Handle
  Rendering Color 17,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e3f7cd1c-717a-46e6-a3de-e17702edaaa0}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef8d58e1-7477-4bef-b167-ea8f4e9d152a}, !- Number of People Schedule Name
  {cff0b4f9-ac4c-42aa-89c9-993a29387aa2}, !- People Activity Level Schedule Name
  {a524e01c-67e8-4b80-9fc4-67fd9b12e8d5}, !- Lighting Schedule Name
  {0ea07c75-5540-4fb2-9d03-ea07c7ac56a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d6faf295-fc92-4c8b-8f7d-4aeb43ccf74d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {794b9ed1-33f3-482d-94d3-6dfac463b92b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {909e2459-8793-4fa9-9d08-ec14877d5252}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights, !- Name
  {794b9ed1-33f3-482d-94d3-6dfac463b92b}, !- Lights Definition Name
  {a345f53b-b37e-445f-96a0-06881d13e368}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {a524e01c-67e8-4b80-9fc4-67fd9b12e8d5}, ! Handle
  Large Office Bldg Light,                ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  {db3b92f2-7541-49f6-8b9d-7b1126fa321a}, ! Default Day Schedule Name
  {0916e3d8-1bdd-420d-95ac-361acc75e8dc}, ! Summer Design Day Schedule Name
  {ee8c76e9-1cbc-4a46-831a-c235f9f83a4d}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {db3b92f2-7541-49f6-8b9d-7b1126fa321a}, ! Handle
  Large Office Bldg Light Default Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {0916e3d8-1bdd-420d-95ac-361acc75e8dc}, ! Handle
  Large Office Bldg Light Summer Design Day, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {ee8c76e9-1cbc-4a46-831a-c235f9f83a4d}, ! Handle
  Large Office Bldg Light Winter Design Day, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4883e18b-87c3-42a5-90f9-62668760236f}, ! Handle
  Large Office Bldg Light Rule 1,         ! Name
  {a524e01c-67e8-4b80-9fc4-67fd9b12e8d5}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {66bf8948-ccad-4381-8cfb-e3c55de1b24c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {66bf8948-ccad-4381-8cfb-e3c55de1b24c}, ! Handle
  Large Office Bldg Light Rule 1 Day Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {122d14c3-88d2-4f6c-b58b-4e895d94d18c}, ! Handle
  Large Office Bldg Light Rule 2,         ! Name
  {a524e01c-67e8-4b80-9fc4-67fd9b12e8d5}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f2efbca2-b792-497b-a8a9-2d4b888fd7e5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f2efbca2-b792-497b-a8a9-2d4b888fd7e5}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {1163b979-6f2e-4b61-a294-c589661d5eb6}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ed7d0984-a996-42dd-8dcc-37d59734109e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4688fdfc-ce1c-4a3c-b551-252dc780c376}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People, !- Name
  {ed7d0984-a996-42dd-8dcc-37d59734109e}, !- People Definition Name
  {a345f53b-b37e-445f-96a0-06881d13e368}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {ef8d58e1-7477-4bef-b167-ea8f4e9d152a}, ! Handle
  Large Office Bldg Occ,                  ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  {164f8f76-7bc9-443a-abf9-637d09b56459}, ! Default Day Schedule Name
  {7ac50972-42ce-4a32-9c82-b290b7093358}, ! Summer Design Day Schedule Name
  {17873aee-b77b-4941-a4f4-989175e0c80d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {164f8f76-7bc9-443a-abf9-637d09b56459}, ! Handle
  Large Office Bldg Occ Default Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {7ac50972-42ce-4a32-9c82-b290b7093358}, ! Handle
  Large Office Bldg Occ Summer Design Day, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {17873aee-b77b-4941-a4f4-989175e0c80d}, ! Handle
  Large Office Bldg Occ Winter Design Day, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {16c68835-57f7-48ff-8d67-0f31d283a2de}, ! Handle
  Large Office Bldg Occ Rule 1,           ! Name
  {ef8d58e1-7477-4bef-b167-ea8f4e9d152a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {07e3dfaf-884d-450a-a69e-05281b8eff9f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {07e3dfaf-884d-450a-a69e-05281b8eff9f}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {87fd0633-aab6-4af5-a271-351e6e6c5390}, ! Handle
  Large Office Bldg Occ Rule 2,           ! Name
  {ef8d58e1-7477-4bef-b167-ea8f4e9d152a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3d5e4db4-3966-43bb-895f-f6e779b6f863}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3d5e4db4-3966-43bb-895f-f6e779b6f863}, ! Handle
  Large Office Bldg Occ Rule 2 Day Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {cff0b4f9-ac4c-42aa-89c9-993a29387aa2}, ! Handle
  Large Office Activity,                  ! Name
  {8d8005d8-23b4-44ae-b514-ee8da212abdc}, ! Schedule Type Limits Name
  {6955cedc-3412-45a8-83c5-496c13929696}, ! Default Day Schedule Name
  {95d6c8fa-260d-4865-a6e9-ee48e62bd772}, ! Summer Design Day Schedule Name
  {12aa1e77-b831-457e-a40f-68162cfc6d00}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {8d8005d8-23b4-44ae-b514-ee8da212abdc}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {6955cedc-3412-45a8-83c5-496c13929696}, ! Handle
  Large Office Activity Default Schedule, ! Name
  {8d8005d8-23b4-44ae-b514-ee8da212abdc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {95d6c8fa-260d-4865-a6e9-ee48e62bd772}, ! Handle
  Large Office Activity Summer Design Day, ! Name
  {8d8005d8-23b4-44ae-b514-ee8da212abdc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {12aa1e77-b831-457e-a40f-68162cfc6d00}, ! Handle
  Large Office Activity Winter Design Day, ! Name
  {8d8005d8-23b4-44ae-b514-ee8da212abdc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {82e74fa8-eb7d-4cab-84d9-972eb17863b6}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Infiltration, !- Name
  {a345f53b-b37e-445f-96a0-06881d13e368}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {d6faf295-fc92-4c8b-8f7d-4aeb43ccf74d}, ! Handle
  Large Office Infil Quarter On,          ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  {e33ba67f-105c-42f1-a42d-192bd9bcc006}, ! Default Day Schedule Name
  {8dd2eedb-eba1-4dfd-a9b4-356d910d4fa7}, ! Summer Design Day Schedule Name
  {a2f518bd-2ec5-44a9-bda9-d70bc8f2d062}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e33ba67f-105c-42f1-a42d-192bd9bcc006}, ! Handle
  Large Office Infil Quarter On Default Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8dd2eedb-eba1-4dfd-a9b4-356d910d4fa7}, ! Handle
  Large Office Infil Quarter On Summer Design Day, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {a2f518bd-2ec5-44a9-bda9-d70bc8f2d062}, ! Handle
  Large Office Infil Quarter On Winter Design Day, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {e9fedef0-3a4e-4305-9cdc-a4ecd075a856}, ! Handle
  Large Office Infil Quarter On Rule 1,   ! Name
  {d6faf295-fc92-4c8b-8f7d-4aeb43ccf74d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e9769a43-fe39-4201-bce2-b8e3ceee7e42}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e9769a43-fe39-4201-bce2-b8e3ceee7e42}, ! Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a0b66926-98d7-4801-bc9d-8cc50742b61e}, ! Handle
  Large Office Infil Quarter On Rule 2,   ! Name
  {d6faf295-fc92-4c8b-8f7d-4aeb43ccf74d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {af07866a-f289-494f-850f-e9d44f19aa44}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {af07866a-f289-494f-850f-e9d44f19aa44}, ! Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {364f956c-24a5-443f-8aaa-321f2fa404fe}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d0d80f91-96ce-4a1b-b9d8-c4bc5986c990}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Electric Equipment, !- Name
  {364f956c-24a5-443f-8aaa-321f2fa404fe}, !- Electric Equipment Definition Name
  {a345f53b-b37e-445f-96a0-06881d13e368}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {0ea07c75-5540-4fb2-9d03-ea07c7ac56a3}, ! Handle
  Large Office Bldg Equip,                ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  {d0179e81-36eb-4256-8a20-ceb4a35b7df0}, ! Default Day Schedule Name
  {eb8104c0-7df6-4da1-8022-626114113efd}, ! Summer Design Day Schedule Name
  {3e658693-2fe2-45ed-b305-0fd0a033984d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0179e81-36eb-4256-8a20-ceb4a35b7df0}, ! Handle
  Large Office Bldg Equip Default Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {eb8104c0-7df6-4da1-8022-626114113efd}, ! Handle
  Large Office Bldg Equip Summer Design Day, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {3e658693-2fe2-45ed-b305-0fd0a033984d}, ! Handle
  Large Office Bldg Equip Winter Design Day, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {fbd18997-618c-47e1-a3a9-d1b399660a62}, ! Handle
  Large Office Bldg Equip Rule 1,         ! Name
  {0ea07c75-5540-4fb2-9d03-ea07c7ac56a3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a8b3d051-5292-43e0-a291-69fef2f39eea}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a8b3d051-5292-43e0-a291-69fef2f39eea}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {797d50a2-6acc-4b12-ba36-9e61b4314ff2}, ! Handle
  Large Office Bldg Equip Rule 2,         ! Name
  {0ea07c75-5540-4fb2-9d03-ea07c7ac56a3}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {001336c3-7ecd-4ba2-865c-8854eef16d22}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {001336c3-7ecd-4ba2-865c-8854eef16d22}, ! Handle
  Large Office Bldg Equip Rule 2 Day Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {3de46543-afc0-4736-bab5-d55a4c104902}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  {31d2ac93-aa6b-42d9-8cb4-441f27a2ccff}, !- Heating Setpoint Temperature Schedule Name
  {448f1644-965d-4339-8a16-d556d2838c37}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {31d2ac93-aa6b-42d9-8cb4-441f27a2ccff}, ! Handle
  Large Office HtgSetp,                   ! Name
  {1394983a-3441-4ef7-a643-3cca4034b333}, ! Schedule Type Limits Name
  {b5ceca26-e284-4a7c-8ddb-eba0a7cfaadd}, ! Default Day Schedule Name
  {20f38816-707c-4073-a2e8-7d14d6637d88}, ! Summer Design Day Schedule Name
  {8d368e3d-9dab-4257-8cf9-7c5b59b6f188}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {1394983a-3441-4ef7-a643-3cca4034b333}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b5ceca26-e284-4a7c-8ddb-eba0a7cfaadd}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {1394983a-3441-4ef7-a643-3cca4034b333}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {20f38816-707c-4073-a2e8-7d14d6637d88}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {1394983a-3441-4ef7-a643-3cca4034b333}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {8d368e3d-9dab-4257-8cf9-7c5b59b6f188}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {1394983a-3441-4ef7-a643-3cca4034b333}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {96d48172-1c88-4668-8e53-8733e25dbc74}, ! Handle
  Large Office HtgSetp Rule 1,            ! Name
  {31d2ac93-aa6b-42d9-8cb4-441f27a2ccff}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2bfd94ee-6e3a-4641-97d2-374e668f997c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2bfd94ee-6e3a-4641-97d2-374e668f997c}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {1394983a-3441-4ef7-a643-3cca4034b333}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {266c7e3f-40f1-45ac-844a-cbd6d965d5ae}, ! Handle
  Large Office HtgSetp Rule 2,            ! Name
  {31d2ac93-aa6b-42d9-8cb4-441f27a2ccff}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9f0acb96-a3aa-497c-9d21-3d7962ca156c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9f0acb96-a3aa-497c-9d21-3d7962ca156c}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {1394983a-3441-4ef7-a643-3cca4034b333}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {448f1644-965d-4339-8a16-d556d2838c37}, ! Handle
  Large Office ClgSetp,                   ! Name
  {106aab0c-cfe2-403e-b62c-73f482971a79}, ! Schedule Type Limits Name
  {1f3ec25f-20e9-41e5-afcb-a366841b6264}, ! Default Day Schedule Name
  {cbae20b7-7766-4f55-84ab-18a71a6c7297}, ! Summer Design Day Schedule Name
  {5e581e7c-0904-48e8-99f4-090282c52aff}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {106aab0c-cfe2-403e-b62c-73f482971a79}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {1f3ec25f-20e9-41e5-afcb-a366841b6264}, ! Handle
  Large Office ClgSetp Default Schedule,  ! Name
  {106aab0c-cfe2-403e-b62c-73f482971a79}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {cbae20b7-7766-4f55-84ab-18a71a6c7297}, ! Handle
  Large Office ClgSetp Summer Design Day, ! Name
  {106aab0c-cfe2-403e-b62c-73f482971a79}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {5e581e7c-0904-48e8-99f4-090282c52aff}, ! Handle
  Large Office ClgSetp Winter Design Day, ! Name
  {106aab0c-cfe2-403e-b62c-73f482971a79}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {f0a0c11b-3c0e-414a-946c-74747b38b66e}, ! Handle
  Large Office ClgSetp Rule 1,            ! Name
  {448f1644-965d-4339-8a16-d556d2838c37}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ea8ef334-6696-40ca-8001-a4de495ee9f0}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ea8ef334-6696-40ca-8001-a4de495ee9f0}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {106aab0c-cfe2-403e-b62c-73f482971a79}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {5af6fc24-bfa4-4076-8c43-8f288bc4546c}, ! Handle
  Large Office ClgSetp Rule 2,            ! Name
  {448f1644-965d-4339-8a16-d556d2838c37}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {fe4a4e41-08c6-4d86-b609-7a3ab8052e38}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fe4a4e41-08c6-4d86-b609-7a3ab8052e38}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule, ! Name
  {106aab0c-cfe2-403e-b62c-73f482971a79}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:SpaceType,
  {20e4f7c6-662f-49f5-b5d4-84e0eb9fb79c}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {140e3ebf-63b1-490f-936d-80c00c43a4bd}, !- Default Schedule Set Name
  {eeb9fd96-7da4-4663-9976-dafcc15acdbf}, !- Group Rendering Name
  {24d31b53-81c5-489e-a2d9-50a509a7aece}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {eeb9fd96-7da4-4663-9976-dafcc15acdbf}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {140e3ebf-63b1-490f-936d-80c00c43a4bd}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {574b5f91-939e-4717-9940-6e68805a27c8}, !- Number of People Schedule Name
  {c865a3eb-1667-47d0-90c4-d76b0bf58352}, !- People Activity Level Schedule Name
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, !- Lighting Schedule Name
  {d4a1662d-153f-439b-9132-f438b5e2da0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5bbf25b2-646f-4cd1-9390-e38ae84b632e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0a14d61b-d8c3-4c2e-835a-1455852dfc57}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7591b284-0d1c-49b8-9108-126ecb9d7a2f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights, !- Name
  {0a14d61b-d8c3-4c2e-835a-1455852dfc57}, !- Lights Definition Name
  {20e4f7c6-662f-49f5-b5d4-84e0eb9fb79c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {24d31b53-81c5-489e-a2d9-50a509a7aece}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {730e6ead-ded4-4118-95ed-965d75eece2e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {31a8a331-90fe-4810-abec-f8f0fa8c5114}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People, !- Name
  {730e6ead-ded4-4118-95ed-965d75eece2e}, !- People Definition Name
  {20e4f7c6-662f-49f5-b5d4-84e0eb9fb79c}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {574b5f91-939e-4717-9940-6e68805a27c8}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  {e926ce63-8c9e-49eb-9b54-c921c736d1c0}, ! Default Day Schedule Name
  {d5f1f057-1ea8-4678-b47a-7c7314979de0}, ! Summer Design Day Schedule Name
  {06996dc5-5fdf-4279-9034-e48e64de176e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e926ce63-8c9e-49eb-9b54-c921c736d1c0}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {d5f1f057-1ea8-4678-b47a-7c7314979de0}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {06996dc5-5fdf-4279-9034-e48e64de176e}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {493e572a-42c0-486c-9a2e-c8b5dabdfab5}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {574b5f91-939e-4717-9940-6e68805a27c8}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {100f8a60-50fc-4bfb-81a0-50f4e6b8d0b8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {100f8a60-50fc-4bfb-81a0-50f4e6b8d0b8}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {dbeded6d-f6fa-4b38-947c-836786d99c20}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {574b5f91-939e-4717-9940-6e68805a27c8}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a15d8749-e031-4dd2-a5df-77692e1f0ae3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a15d8749-e031-4dd2-a5df-77692e1f0ae3}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {c865a3eb-1667-47d0-90c4-d76b0bf58352}, ! Handle
  Medium Office Activity,                 ! Name
  {0ea69c42-0d0d-4823-882f-c0dbae68d396}, ! Schedule Type Limits Name
  {394d64a3-9b71-432d-b08b-0492775bce04}, ! Default Day Schedule Name
  {5a94d7cb-c94b-438f-8d4c-70e577ce6885}, ! Summer Design Day Schedule Name
  {035b0cdb-8bc2-4c9a-94cb-2d5114188189}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {0ea69c42-0d0d-4823-882f-c0dbae68d396}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {394d64a3-9b71-432d-b08b-0492775bce04}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {0ea69c42-0d0d-4823-882f-c0dbae68d396}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5a94d7cb-c94b-438f-8d4c-70e577ce6885}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {0ea69c42-0d0d-4823-882f-c0dbae68d396}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {035b0cdb-8bc2-4c9a-94cb-2d5114188189}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {0ea69c42-0d0d-4823-882f-c0dbae68d396}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8040e83c-205a-4303-92f0-84daca78c232}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Infiltration, !- Name
  {20e4f7c6-662f-49f5-b5d4-84e0eb9fb79c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {5bbf25b2-646f-4cd1-9390-e38ae84b632e}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  {b388a1a1-1e0c-4cae-a035-76c3dd979238}, ! Default Day Schedule Name
  {aa8c1be7-4f9c-4904-8e53-9781658d3138}, ! Summer Design Day Schedule Name
  {d082d3e1-1a9a-4c1c-9483-0e2051575b49}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b388a1a1-1e0c-4cae-a035-76c3dd979238}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aa8c1be7-4f9c-4904-8e53-9781658d3138}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {d082d3e1-1a9a-4c1c-9483-0e2051575b49}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {25fa4e53-7b24-42e9-93a5-f84d0d5243dc}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {5bbf25b2-646f-4cd1-9390-e38ae84b632e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2ad9af58-1f28-429e-ac41-31dfdd25966c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2ad9af58-1f28-429e-ac41-31dfdd25966c}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {0ba8ccfb-85d8-49f1-9ae8-3f6d17a0094b}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {5bbf25b2-646f-4cd1-9390-e38ae84b632e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {14fc9518-c271-4dcb-ab4b-4b633af3fa67}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {14fc9518-c271-4dcb-ab4b-4b633af3fa67}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {9b0efa04-10ed-498c-a26d-70a7438d0354}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {63fc37dc-48cc-4d1c-a51b-a7a54bf65802}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment, !- Name
  {9b0efa04-10ed-498c-a26d-70a7438d0354}, !- Electric Equipment Definition Name
  {20e4f7c6-662f-49f5-b5d4-84e0eb9fb79c}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {d4a1662d-153f-439b-9132-f438b5e2da0a}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  {0d222663-0860-4406-a17a-f5d6a8480cb6}, ! Default Day Schedule Name
  {ef78e677-8638-4922-83ed-78b473118be8}, ! Summer Design Day Schedule Name
  {8c1210cf-5cf3-4e5f-982f-35beb23b34a1}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d222663-0860-4406-a17a-f5d6a8480cb6}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {ef78e677-8638-4922-83ed-78b473118be8}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8c1210cf-5cf3-4e5f-982f-35beb23b34a1}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4058d210-b99e-4969-836e-ad579487e3d4}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {d4a1662d-153f-439b-9132-f438b5e2da0a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9bb084ec-a0fa-4c1b-9c31-8f5f75839383}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9bb084ec-a0fa-4c1b-9c31-8f5f75839383}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {cd395a23-5572-4ddf-8bde-fb4ec86f7b97}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {d4a1662d-153f-439b-9132-f438b5e2da0a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c79abdb7-4ca2-4819-80a7-54089c346af3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c79abdb7-4ca2-4819-80a7-54089c346af3}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {28e41376-bbde-4d0d-9310-235c288ccabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {0ac77b6b-ff8b-4ecf-97b6-c41bacf2f544}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  {26585ca3-9913-42a5-b958-aef29d7b2e9e}, !- Heating Setpoint Temperature Schedule Name
  {55134eaf-2835-4a83-9d40-caf9cd023e70}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6d8b9333-fe5b-4d4c-9bb3-5307ffd1f6ce}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {12a61a64-3c37-4824-aba3-7bc3b4265f23}, !- Default Schedule Set Name
  {f1db4c7d-242d-436c-b09b-29fd60c10040}, !- Group Rendering Name
  {3343c477-edaf-4ede-b32b-3e6080116bfb}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {f1db4c7d-242d-436c-b09b-29fd60c10040}, !- Handle
  Rendering Color 19,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {12a61a64-3c37-4824-aba3-7bc3b4265f23}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d148a5b8-d71b-4661-8a80-37817aae3b94}, !- Number of People Schedule Name
  {fece5076-ddf3-4222-9092-f816b78c3c7e}, !- People Activity Level Schedule Name
  {6e13389b-a836-40d2-bed9-4ff53a4f05f5}, !- Lighting Schedule Name
  {87373a25-fcd8-4f3c-b698-7a24e11356fd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9820b514-7929-4935-b112-2408ddc46888}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c6c76ee7-b0da-49e5-b9e6-43a0353b61e4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {53d82e4b-2dc6-4847-a48e-25bc033cd65d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Lights, !- Name
  {c6c76ee7-b0da-49e5-b9e6-43a0353b61e4}, !- Lights Definition Name
  {6d8b9333-fe5b-4d4c-9bb3-5307ffd1f6ce}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3343c477-edaf-4ede-b32b-3e6080116bfb}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8c6cc97c-45a3-43a5-b11f-d5b51fb8b68f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5dfece52-9b78-4c51-8b42-4ca79cc385fa}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 People, !- Name
  {8c6cc97c-45a3-43a5-b11f-d5b51fb8b68f}, !- People Definition Name
  {6d8b9333-fe5b-4d4c-9bb3-5307ffd1f6ce}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {d148a5b8-d71b-4661-8a80-37817aae3b94}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  {f7bb2479-0fed-427f-bf23-6f15351cc2e6}, ! Default Day Schedule Name
  {572be14a-573e-44f1-9811-841c343abeda}, ! Summer Design Day Schedule Name
  {1104e61f-40d6-4bfd-8eb6-cb31551bea71}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7bb2479-0fed-427f-bf23-6f15351cc2e6}, ! Handle
  Small Office Bldg Occ Default Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {572be14a-573e-44f1-9811-841c343abeda}, ! Handle
  Small Office Bldg Occ Summer Design Day, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {1104e61f-40d6-4bfd-8eb6-cb31551bea71}, ! Handle
  Small Office Bldg Occ Winter Design Day, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4158c840-8622-4ffa-9e01-9595dafbf2db}, ! Handle
  Small Office Bldg Occ Rule 1,           ! Name
  {d148a5b8-d71b-4661-8a80-37817aae3b94}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a198b938-e87e-44ae-8785-49c77e2dbcfb}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a198b938-e87e-44ae-8785-49c77e2dbcfb}, ! Handle
  Small Office Bldg Occ Rule 1 Day Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {29cc8448-74c4-4516-94f7-9e5d8e50f11d}, ! Handle
  Small Office Bldg Occ Rule 2,           ! Name
  {d148a5b8-d71b-4661-8a80-37817aae3b94}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c88d74a2-eb2e-4bbe-aea2-fa25875e7208}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c88d74a2-eb2e-4bbe-aea2-fa25875e7208}, ! Handle
  Small Office Bldg Occ Rule 2 Day Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {fece5076-ddf3-4222-9092-f816b78c3c7e}, ! Handle
  Small Office Activity,                  ! Name
  {d6ee0860-e7bc-4717-900a-6ebdbd001e6e}, ! Schedule Type Limits Name
  {30b03aa3-5aeb-4373-8261-6710f1ff529e}, ! Default Day Schedule Name
  {f8992e67-7232-48e1-91a5-fa1e377ca26e}, ! Summer Design Day Schedule Name
  {04def616-91e0-4750-937f-84573bc7c7b4}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d6ee0860-e7bc-4717-900a-6ebdbd001e6e}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {30b03aa3-5aeb-4373-8261-6710f1ff529e}, ! Handle
  Small Office Activity Default Schedule, ! Name
  {d6ee0860-e7bc-4717-900a-6ebdbd001e6e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f8992e67-7232-48e1-91a5-fa1e377ca26e}, ! Handle
  Small Office Activity Summer Design Day, ! Name
  {d6ee0860-e7bc-4717-900a-6ebdbd001e6e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {04def616-91e0-4750-937f-84573bc7c7b4}, ! Handle
  Small Office Activity Winter Design Day, ! Name
  {d6ee0860-e7bc-4717-900a-6ebdbd001e6e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {3c279c41-954f-4b41-958f-8db2ca8459e7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Infiltration, !- Name
  {6d8b9333-fe5b-4d4c-9bb3-5307ffd1f6ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {9820b514-7929-4935-b112-2408ddc46888}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  {3b337f65-5df2-452a-8eb2-1c259c669106}, ! Default Day Schedule Name
  {6c4762c2-45b1-4c34-b25c-015d4800fef1}, ! Summer Design Day Schedule Name
  {7e3ff7b2-0eb6-4fd4-a1c6-defda76d482e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b337f65-5df2-452a-8eb2-1c259c669106}, ! Handle
  Small Office Infil Quarter On Default Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6c4762c2-45b1-4c34-b25c-015d4800fef1}, ! Handle
  Small Office Infil Quarter On Summer Design Day, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {7e3ff7b2-0eb6-4fd4-a1c6-defda76d482e}, ! Handle
  Small Office Infil Quarter On Winter Design Day, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {494b11e3-7e2a-4369-bf40-662749198f94}, ! Handle
  Small Office Infil Quarter On Rule 1,   ! Name
  {9820b514-7929-4935-b112-2408ddc46888}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {353b0759-4c00-4414-b3f7-3ca3fd7f36ef}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {353b0759-4c00-4414-b3f7-3ca3fd7f36ef}, ! Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8ccb932d-7552-45de-ab68-282917a9e343}, ! Handle
  Small Office Infil Quarter On Rule 2,   ! Name
  {9820b514-7929-4935-b112-2408ddc46888}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {547df86a-0d6d-40b9-b25b-de9cb463f80c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {547df86a-0d6d-40b9-b25b-de9cb463f80c}, ! Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {69acd2d9-74d9-4f98-9886-96ef473cc3c6}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {05828222-c5ac-412b-b2ca-fc2765a339ec}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Electric Equipment, !- Name
  {69acd2d9-74d9-4f98-9886-96ef473cc3c6}, !- Electric Equipment Definition Name
  {6d8b9333-fe5b-4d4c-9bb3-5307ffd1f6ce}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {87373a25-fcd8-4f3c-b698-7a24e11356fd}, ! Handle
  Small Office Bldg Equip,                ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  {7513e045-9f42-4c43-b755-cd7e79988e34}, ! Default Day Schedule Name
  {43c05cef-add5-4452-bfb5-5c05daf6e306}, ! Summer Design Day Schedule Name
  {519c10f6-c60c-4737-be18-17ce0e7529c6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7513e045-9f42-4c43-b755-cd7e79988e34}, ! Handle
  Small Office Bldg Equip Default Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {43c05cef-add5-4452-bfb5-5c05daf6e306}, ! Handle
  Small Office Bldg Equip Summer Design Day, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {519c10f6-c60c-4737-be18-17ce0e7529c6}, ! Handle
  Small Office Bldg Equip Winter Design Day, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {fc9154ae-dc1b-4bf8-b879-c504281c350f}, ! Handle
  Small Office Bldg Equip Rule 1,         ! Name
  {87373a25-fcd8-4f3c-b698-7a24e11356fd}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e0685ac2-7c7a-4233-bc15-63b10d6fb53b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e0685ac2-7c7a-4233-bc15-63b10d6fb53b}, ! Handle
  Small Office Bldg Equip Rule 1 Day Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {88bf96b4-937a-4795-9d4c-39e72d7d03d6}, ! Handle
  Small Office Bldg Equip Rule 2,         ! Name
  {87373a25-fcd8-4f3c-b698-7a24e11356fd}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {46be2bca-412c-4c8f-a100-32bc9a335a4c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {46be2bca-412c-4c8f-a100-32bc9a335a4c}, ! Handle
  Small Office Bldg Equip Rule 2 Day Schedule, ! Name
  {77546e7e-bb21-4c21-94a5-6a483b8363d1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {e0be49e9-6943-42aa-bddb-be29360546cd}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  {62f06985-30c9-4760-a89c-37c326800644}, !- Heating Setpoint Temperature Schedule Name
  {e421b219-49ce-4edd-941b-11db865acac0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {62f06985-30c9-4760-a89c-37c326800644}, ! Handle
  Small Office HtgSetp,                   ! Name
  {666e3103-bb8d-45de-bc69-a9d5fd574a41}, ! Schedule Type Limits Name
  {1256a091-c133-4d1c-aab2-b3ada8a42c8e}, ! Default Day Schedule Name
  {8a1f77ed-24f8-410f-9ce0-851b65b968a3}, ! Summer Design Day Schedule Name
  {ecb28305-37ce-4d31-9d2b-3d87f1a37c26}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {666e3103-bb8d-45de-bc69-a9d5fd574a41}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {1256a091-c133-4d1c-aab2-b3ada8a42c8e}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {666e3103-bb8d-45de-bc69-a9d5fd574a41}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {8a1f77ed-24f8-410f-9ce0-851b65b968a3}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {666e3103-bb8d-45de-bc69-a9d5fd574a41}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {ecb28305-37ce-4d31-9d2b-3d87f1a37c26}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {666e3103-bb8d-45de-bc69-a9d5fd574a41}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {9e59fec9-498d-40c2-8265-57e73ee52f63}, ! Handle
  Small Office HtgSetp Rule 1,            ! Name
  {62f06985-30c9-4760-a89c-37c326800644}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9b0ee963-60d0-4012-b555-20c9e474619e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9b0ee963-60d0-4012-b555-20c9e474619e}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {666e3103-bb8d-45de-bc69-a9d5fd574a41}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {83f8100d-ed4f-4069-b7e1-e8dc1a49a753}, ! Handle
  Small Office HtgSetp Rule 2,            ! Name
  {62f06985-30c9-4760-a89c-37c326800644}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a639c310-0234-411a-8147-da6557c38e8a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a639c310-0234-411a-8147-da6557c38e8a}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule, ! Name
  {666e3103-bb8d-45de-bc69-a9d5fd574a41}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {e421b219-49ce-4edd-941b-11db865acac0}, ! Handle
  Small Office ClgSetp,                   ! Name
  {3e955440-f34e-40ba-a2d0-4ab924627236}, ! Schedule Type Limits Name
  {e66833d6-81d9-4398-b583-1f48ab7377c6}, ! Default Day Schedule Name
  {e8f945bc-3065-4031-9673-de20aa960a82}, ! Summer Design Day Schedule Name
  {5d9165e3-0cc9-49eb-b7c2-1e9e2c00fe2f}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {3e955440-f34e-40ba-a2d0-4ab924627236}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {e66833d6-81d9-4398-b583-1f48ab7377c6}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {3e955440-f34e-40ba-a2d0-4ab924627236}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {e8f945bc-3065-4031-9673-de20aa960a82}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {3e955440-f34e-40ba-a2d0-4ab924627236}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {5d9165e3-0cc9-49eb-b7c2-1e9e2c00fe2f}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {3e955440-f34e-40ba-a2d0-4ab924627236}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {3ebd2e25-a018-4f2e-8d29-f3cc3bcc55c5}, ! Handle
  Small Office ClgSetp Rule 1,            ! Name
  {e421b219-49ce-4edd-941b-11db865acac0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {363f5c10-4b9a-49e6-b788-1169317cd9e2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {363f5c10-4b9a-49e6-b788-1169317cd9e2}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {3e955440-f34e-40ba-a2d0-4ab924627236}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {b1e68a53-f2ac-49ee-93f4-12ad18451544}, ! Handle
  Small Office ClgSetp Rule 2,            ! Name
  {e421b219-49ce-4edd-941b-11db865acac0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b3dc4f60-dee5-4f44-be85-1830b4fb18c9}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b3dc4f60-dee5-4f44-be85-1830b4fb18c9}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule, ! Name
  {3e955440-f34e-40ba-a2d0-4ab924627236}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:DefaultConstructionSet,
  {997a68db-7d5a-40d7-a024-2789709caf5d}, !- Handle
  189.1-2009 - CZ5 - Office,              !- Name
  {f18a4737-ab59-480a-99bc-793566076558}, !- Default Exterior Surface Constructions Name
  {1886bff0-9434-4646-8de7-be67b8830b0c}, !- Default Interior Surface Constructions Name
  {313e2ce4-9250-4a0e-9dce-350f2f3da60c}, !- Default Ground Contact Surface Constructions Name
  {c9afcd55-aeeb-4f85-a255-c813a9d46ef7}, !- Default Exterior SubSurface Constructions Name
  {7e17e84e-6e2e-4a8b-ab2d-838b9166c459}, !- Default Interior SubSurface Constructions Name
  {207bd307-4b18-439b-b75d-1e76c6e28f55}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f18a4737-ab59-480a-99bc-793566076558}, !- Handle
  Default Surface Constructions 1,        !- Name
  {09b11c00-f516-4c84-832e-a761d76bfdcc}, !- Floor Construction Name
  {e1df7341-eb50-4039-8ca9-710356db7457}, !- Wall Construction Name
  {a5e30597-25ec-4e27-9cfd-42db3fbcb52a}; !- Roof Ceiling Construction Name

OS:Construction,
  {09b11c00-f516-4c84-832e-a761d76bfdcc}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {78719d9d-1f5c-4018-9703-cf645e512d9a}, !- Surface Rendering Name
  {8e200b92-7afb-4258-aff8-7defe9665b0f}, !- Layer 1
  {c3cd5315-7262-45d1-85a8-f68e1fd58338}; !- Layer 2

OS:StandardsInformation:Construction,
  {4f4ae5e0-7677-4799-9c84-a37191276a4b}, !- Handle
  {09b11c00-f516-4c84-832e-a761d76bfdcc}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8e200b92-7afb-4258-aff8-7defe9665b0f}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {c3cd5315-7262-45d1-85a8-f68e1fd58338}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {e1df7341-eb50-4039-8ca9-710356db7457}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  {9cd565e7-4016-4a45-846b-0dec972a5e6d}, !- Surface Rendering Name
  {f0b18a40-7ece-426d-9fd9-d5a7321d09db}, !- Layer 1
  {842dd553-eeef-47a2-b1b9-0194fbe75569}, !- Layer 2
  {f7400d3b-0046-47fc-964b-978add6263b4}, !- Layer 3
  {d357da22-c2d4-48eb-bc26-574b0a5e35ef}; !- Layer 4

OS:StandardsInformation:Construction,
  {80645ee4-1a20-44c3-b9b2-c516d7dbe5bb}, !- Handle
  {e1df7341-eb50-4039-8ca9-710356db7457}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {f0b18a40-7ece-426d-9fd9-d5a7321d09db}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {842dd553-eeef-47a2-b1b9-0194fbe75569}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {f7400d3b-0046-47fc-964b-978add6263b4}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {d357da22-c2d4-48eb-bc26-574b0a5e35ef}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {a5e30597-25ec-4e27-9cfd-42db3fbcb52a}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {09a37892-ccee-463c-8234-67e142c2d12e}, !- Surface Rendering Name
  {5d0d7aa5-8404-45cb-8f20-b301dad05206}, !- Layer 1
  {50b696c3-aa63-48a7-8fd2-16b5d730a9c7}, !- Layer 2
  {3fd9f1f4-f5fb-44a8-9a20-fcb6823e3c66}; !- Layer 3

OS:StandardsInformation:Construction,
  {77bd5469-2ea6-4f9b-a88c-38f6be627388}, !- Handle
  {a5e30597-25ec-4e27-9cfd-42db3fbcb52a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {5d0d7aa5-8404-45cb-8f20-b301dad05206}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {50b696c3-aa63-48a7-8fd2-16b5d730a9c7}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3fd9f1f4-f5fb-44a8-9a20-fcb6823e3c66}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {1886bff0-9434-4646-8de7-be67b8830b0c}, !- Handle
  Default Surface Constructions 2,        !- Name
  {bee5889b-8e7b-461f-8aaa-f59ad1c42c0e}, !- Floor Construction Name
  {bc48de0d-b9b0-4d40-b3ee-4850173859fc}, !- Wall Construction Name
  {0bc2f6fb-74d2-4a9e-a805-4f8aa7613ae5}; !- Roof Ceiling Construction Name

OS:Construction,
  {bee5889b-8e7b-461f-8aaa-f59ad1c42c0e}, !- Handle
  Interior Floor,                         !- Name
  {1e1bfcab-dfd6-4254-8793-d1d5ea5c39bf}, !- Surface Rendering Name
  {7aafc815-1fdd-49a4-b884-818ff1aa5411}, !- Layer 1
  {3a5f5994-1a66-40f8-9e1b-84859e59c40a}, !- Layer 2
  {7962d04b-95d5-4b47-91ab-1f81903fd9d9}; !- Layer 3

OS:StandardsInformation:Construction,
  {e6d4460a-4423-418f-b485-6b2e8c91fced}, !- Handle
  {bee5889b-8e7b-461f-8aaa-f59ad1c42c0e}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7aafc815-1fdd-49a4-b884-818ff1aa5411}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {3a5f5994-1a66-40f8-9e1b-84859e59c40a}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {7962d04b-95d5-4b47-91ab-1f81903fd9d9}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {bc48de0d-b9b0-4d40-b3ee-4850173859fc}, !- Handle
  Interior Wall,                          !- Name
  {9b838905-d4da-4a7c-a017-39b73266b832}, !- Surface Rendering Name
  {bc6180a6-f805-4a12-96d3-fc2bee09f538}, !- Layer 1
  {4ff22be4-eba7-49d1-a046-8bb59fbb35ec}, !- Layer 2
  {bc6180a6-f805-4a12-96d3-fc2bee09f538}; !- Layer 3

OS:StandardsInformation:Construction,
  {44eee6fe-6d94-4c4a-9a2b-c7b126f1e9a8}, !- Handle
  {bc48de0d-b9b0-4d40-b3ee-4850173859fc}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {bc6180a6-f805-4a12-96d3-fc2bee09f538}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {4ff22be4-eba7-49d1-a046-8bb59fbb35ec}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {0bc2f6fb-74d2-4a9e-a805-4f8aa7613ae5}, !- Handle
  Interior Ceiling,                       !- Name
  {4a989ffe-128b-43c9-ab4e-803bfcbb5032}, !- Surface Rendering Name
  {7962d04b-95d5-4b47-91ab-1f81903fd9d9}, !- Layer 1
  {3a5f5994-1a66-40f8-9e1b-84859e59c40a}, !- Layer 2
  {7aafc815-1fdd-49a4-b884-818ff1aa5411}; !- Layer 3

OS:StandardsInformation:Construction,
  {5d42052e-1690-45eb-b4c7-f17dc9c7b8ea}, !- Handle
  {0bc2f6fb-74d2-4a9e-a805-4f8aa7613ae5}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {313e2ce4-9250-4a0e-9dce-350f2f3da60c}, !- Handle
  Default Surface Constructions 3,        !- Name
  {09b11c00-f516-4c84-832e-a761d76bfdcc}, !- Floor Construction Name
  {09b11c00-f516-4c84-832e-a761d76bfdcc}, !- Wall Construction Name
  {09b11c00-f516-4c84-832e-a761d76bfdcc}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c9afcd55-aeeb-4f85-a255-c813a9d46ef7}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {2bd62382-5bb8-48bc-b96f-520b9ef6575d}, !- Fixed Window Construction Name
  {2bd62382-5bb8-48bc-b96f-520b9ef6575d}, !- Operable Window Construction Name
  {1447715c-a37e-4d19-9692-e3625eb76d78}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {d5418034-5550-4135-9e82-99a906354779}, !- Tubular Daylight Dome Construction Name
  {d5418034-5550-4135-9e82-99a906354779}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2bd62382-5bb8-48bc-b96f-520b9ef6575d}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  {25871943-da2f-4f85-a7ce-abf78f6fafde}, !- Surface Rendering Name
  {accf2d87-4843-40c2-ab8f-fad40220461a}; !- Layer 1

OS:StandardsInformation:Construction,
  {b39cbb11-107f-4fcd-af5a-f34a5d5ea718}, !- Handle
  {2bd62382-5bb8-48bc-b96f-520b9ef6575d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {accf2d87-4843-40c2-ab8f-fad40220461a}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {1447715c-a37e-4d19-9692-e3625eb76d78}, !- Handle
  Exterior Door,                          !- Name
  {fa5cae65-4ae9-48d4-9453-8a302e5dfd7f}, !- Surface Rendering Name
  {4976c812-e15a-4185-bd72-f9529ed61e2b}, !- Layer 1
  {c1d39566-4fb6-41b7-ba12-10efbcabd604}; !- Layer 2

OS:StandardsInformation:Construction,
  {14267cd3-c140-468b-8b84-047d22c5811a}, !- Handle
  {1447715c-a37e-4d19-9692-e3625eb76d78}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4976c812-e15a-4185-bd72-f9529ed61e2b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c1d39566-4fb6-41b7-ba12-10efbcabd604}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {d5418034-5550-4135-9e82-99a906354779}, !- Handle
  Interior Window,                        !- Name
  {91771b87-60dd-431d-9e46-5c8d028c4c3d}, !- Surface Rendering Name
  {3c9f9ea3-a055-4dd0-b5d2-6c25d4fa65a7}; !- Layer 1

OS:StandardsInformation:Construction,
  {e069cd53-8ee8-45c7-909d-e40cb1723c6d}, !- Handle
  {d5418034-5550-4135-9e82-99a906354779}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {3c9f9ea3-a055-4dd0-b5d2-6c25d4fa65a7}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {7e17e84e-6e2e-4a8b-ab2d-838b9166c459}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {d5418034-5550-4135-9e82-99a906354779}, !- Fixed Window Construction Name
  {d5418034-5550-4135-9e82-99a906354779}, !- Operable Window Construction Name
  {0199975c-5a44-4c1a-871f-262183fb8a87}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0199975c-5a44-4c1a-871f-262183fb8a87}, !- Handle
  Interior Door,                          !- Name
  {a0d85ad3-4020-44fd-b9e1-4398b35dd680}, !- Surface Rendering Name
  {ac7298d6-f9cf-4e39-8d0f-c6362272f1f6}; !- Layer 1

OS:StandardsInformation:Construction,
  {9c58747e-f215-426f-8ddb-758ff8773825}, !- Handle
  {0199975c-5a44-4c1a-871f-262183fb8a87}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ac7298d6-f9cf-4e39-8d0f-c6362272f1f6}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {207bd307-4b18-439b-b75d-1e76c6e28f55}, !- Handle
  Interior Partition,                     !- Name
  {76fd835b-a707-4ecb-b94d-36ebac508a71}, !- Surface Rendering Name
  {ac7298d6-f9cf-4e39-8d0f-c6362272f1f6}; !- Layer 1

OS:StandardsInformation:Construction,
  {bf73418f-ddab-49db-9202-6b8841f2c596}, !- Handle
  {207bd307-4b18-439b-b75d-1e76c6e28f55}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Rendering:Color,
  {78719d9d-1f5c-4018-9703-cf645e512d9a}, !- Handle
  Rendering Color 20,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9cd565e7-4016-4a45-846b-0dec972a5e6d}, !- Handle
  Rendering Color 21,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09a37892-ccee-463c-8234-67e142c2d12e}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1e1bfcab-dfd6-4254-8793-d1d5ea5c39bf}, !- Handle
  Rendering Color 23,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b838905-d4da-4a7c-a017-39b73266b832}, !- Handle
  Rendering Color 24,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4a989ffe-128b-43c9-ab4e-803bfcbb5032}, !- Handle
  Rendering Color 25,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25871943-da2f-4f85-a7ce-abf78f6fafde}, !- Handle
  Rendering Color 26,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fa5cae65-4ae9-48d4-9453-8a302e5dfd7f}, !- Handle
  Rendering Color 27,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91771b87-60dd-431d-9e46-5c8d028c4c3d}, !- Handle
  Rendering Color 28,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0d85ad3-4020-44fd-b9e1-4398b35dd680}, !- Handle
  Rendering Color 29,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {76fd835b-a707-4ecb-b94d-36ebac508a71}, !- Handle
  Rendering Color 30,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

