  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:GasEquipment,
  {2c6e7279-ef05-449e-8d01-e870310f0f4b}, !- Handle
  Kitchen_ZN_1_FLR_1_MiscGas_Equip,       !- Name
  {bfe9fba4-c6e0-4b8a-ab32-e5bae7c8e690}, !- Gas Equipment Definition Name
  {3355a810-d37e-4658-9661-27ce790c9553}, !- Space or SpaceType Name
  {86746580-929b-4d01-9778-920f9ae203a4}, !- Schedule Name
  ,                                       !- Multiplier
  MiscGas;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {bfe9fba4-c6e0-4b8a-ab32-e5bae7c8e690}, !- Handle
  Kitchen_ZN_1_FLR_1_MiscGas_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  241713,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:Schedule:Compact,
  {86746580-929b-4d01-9778-920f9ae203a4}, !- Handle
  KITCHEN_GAS_EQUIP_SCH,                  !- Name
  {ac1ced07-2c2b-4f73-bbf8-ebcd1c08e6d6}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0.02,                                   !- Field 4
  Until: 10:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 15:00,                           !- Field 9
  0.1,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.02,                                   !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0.02,                                   !- Field 15
  Through: 9/1,                           !- Field 16
  For: Weekdays SummerDesignDay,          !- Field 17
  Until: 08:00,                           !- Field 18
  0.02,                                   !- Field 19
  Until: 10:00,                           !- Field 20
  0.1,                                    !- Field 21
  Until: 13:00,                           !- Field 22
  0.15,                                   !- Field 23
  Until: 15:00,                           !- Field 24
  0.1,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.02,                                   !- Field 27
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 28
  Until: 24:00,                           !- Field 29
  0.02,                                   !- Field 30
  Through: 12/31,                         !- Field 31
  For: Weekdays SummerDesignDay,          !- Field 32
  Until: 08:00,                           !- Field 33
  0.02,                                   !- Field 34
  Until: 10:00,                           !- Field 35
  0.15,                                   !- Field 36
  Until: 13:00,                           !- Field 37
  0.2,                                    !- Field 38
  Until: 15:00,                           !- Field 39
  0.1,                                    !- Field 40
  Until: 24:00,                           !- Field 41
  0.02,                                   !- Field 42
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 43
  Until: 24:00,                           !- Field 44
  0.02;                                   !- Field 45

OS:SpaceInfiltration:DesignFlowRate,
  {235d8fb3-8747-44ac-b3dd-f38ab7a0f730}, !- Handle
  Kitchen_ZN_1_FLR_1_Infiltration,        !- Name
  {3355a810-d37e-4658-9661-27ce790c9553}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {bb141715-4d30-4be1-9268-aefdaad5421d}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3e6beb3d-85d1-4f83-936c-a95f00c25fa9}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {3e6beb3d-85d1-4f83-936c-a95f00c25fa9}, !- Handle
  SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {1f5e44c2-9e69-4180-80f1-e63b7df36152}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {bb141715-4d30-4be1-9268-aefdaad5421d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {175be81e-4f4b-4d25-b4ff-ca30851f3bb4}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {1f5e44c2-9e69-4180-80f1-e63b7df36152}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afc786ac-fdb2-4be7-90e1-10b155c936b8}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {bb141715-4d30-4be1-9268-aefdaad5421d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d290b59-d658-4d6a-947f-9ced8033d3d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {409e8c35-c97d-465f-8eb7-2da8203e9d81}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {bb141715-4d30-4be1-9268-aefdaad5421d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f63ed37-7996-43bb-828b-3f92175fa7af}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {409e8c35-c97d-465f-8eb7-2da8203e9d81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf163809-bbcd-4213-ab56-c5022cada663}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {4d0d4cc7-aecd-40f1-aefc-7ba6061f320e}, !- Construction Name
  {bb141715-4d30-4be1-9268-aefdaad5421d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa4662e7-6115-4f7d-8bf8-6c407b0db255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a52d62ff-0d90-464f-bf25-3a66c5576ec7}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {bb141715-4d30-4be1-9268-aefdaad5421d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc90e023-35bb-409c-a24a-596498b3ffa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51d2f73e-47e9-4561-98ad-df98919f7be4}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {78dff7da-b2f0-4b20-b4a6-61c214e37f99}, !- Construction Name
  {bb141715-4d30-4be1-9268-aefdaad5421d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {27c60812-a250-46c1-aa2d-7efa25df55cb}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass, !- Name
  {966021f6-df95-430d-b1bf-469c57c185a8}, !- Internal Mass Definition Name
  {bb141715-4d30-4be1-9268-aefdaad5421d}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {966021f6-df95-430d-b1bf-469c57c185a8}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {51e8fd09-0ef4-4bab-aaf0-5671d991a1db}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights, !- Name
  {7c6036e6-448e-4ebc-a3a9-63029c660aef}, !- Lights Definition Name
  {bb141715-4d30-4be1-9268-aefdaad5421d}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7c6036e6-448e-4ebc-a3a9-63029c660aef}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {fc5867a7-7e11-408a-b95a-fee5028b2ffe}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 People, !- Name
  {0ca47327-eff4-4257-b224-7ec66c8b5e48}, !- People Definition Name
  {bb141715-4d30-4be1-9268-aefdaad5421d}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {0ca47327-eff4-4257-b224-7ec66c8b5e48}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {249a3514-5980-4741-abb3-5242554daab7}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {5020c0a8-2405-4a73-b015-463a1a091fea}, !- Electric Equipment Definition Name
  {bb141715-4d30-4be1-9268-aefdaad5421d}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5020c0a8-2405-4a73-b015-463a1a091fea}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {0b1932d0-dbed-4df2-bc01-6f393e6bc6e1}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration, !- Name
  {bb141715-4d30-4be1-9268-aefdaad5421d}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Handle
  Main_Corridor_ZN_1_FLR_1,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {29cad69e-1608-46ec-9b96-2463b679cb54}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {29cad69e-1608-46ec-9b96-2463b679cb54}, !- Handle
  SZ DSOA Main_Corridor_ZN_1_FLR_1,       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {e8bb07e3-29be-49be-8a53-1df7a45458ea}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_4,        !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 61, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 76, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b28045c9-b18e-407f-af33-95ddcb622524}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Ceiling,       !- Name
  RoofCeiling,                            !- Surface Type
  {4d0d4cc7-aecd-40f1-aefc-7ba6061f320e}, !- Construction Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38a6f0d0-37bb-44f6-87cf-a1436436b0a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 76, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b262f8ef-f82b-40a5-b7fa-b5e3a6e58f67}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8514776-9e0f-4fad-96e1-f13099e6ed03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 76, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {639db457-a538-4b95-b575-ec1d373418b1}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96868e7c-287b-46f3-badf-f380cffeeea2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 61, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94362b8f-3293-457a-8842-ebf85ab5de0f}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dba52a5-99f9-4b1b-a450-4779a080e70f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 76, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 67, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5700cfc7-a247-4afe-be75-53b0dc4ed1e7}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_12,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {253a7173-fe2c-45b6-985e-a229d24bb46b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c06d98d9-1f2e-482c-9761-050fbefbccdc}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3729ca40-aec9-4b67-98e5-f59e5474946c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fba2496-6f3f-4686-a92d-777500eee9d2}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dac2d3d3-2524-44db-8d89-fd8f9fa37acb}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {3fba2496-6f3f-4686-a92d-777500eee9d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.95, 2.5078,                       !- X,Y,Z Vertex 1 {m}
  0, 66.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 49.05, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0, 49.05, 2.5078;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcf80a44-5dc0-403c-8b4a-387c858e5593}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {052c206c-d081-4df2-88bb-448baa8be39e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eee9123-0d3a-49b4-a88c-8c6e2aa942e6}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                  !- Surface Type
  {78dff7da-b2f0-4b20-b4a6-61c214e37f99}, !- Construction Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 76, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55c10568-2c0b-4457-82db-eca496658f61}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5ab074e-c6f4-4928-8c74-a8fdf5c67560}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5842671d-878e-46a8-8e4f-03bc4935acf9}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_10,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e109840-04f9-4fb5-957e-43207a7d0399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80fb311c-d034-4a81-b48d-facefe4b4284}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_11,       !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {889a1e9e-cb12-4345-9ac3-de8a52166594}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_11_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {80fb311c-d034-4a81-b48d-facefe4b4284}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.95, 2.5083,                       !- X,Y,Z Vertex 1 {m}
  0, 25.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 9.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.05, 2.5083;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aa9f9c1-62a0-4ab1-ac40-0a8822dc1b0b}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cc07240-b0a4-40a1-84ff-049be9e77513}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {4aa6087d-b500-4601-80d8-444be2ea185e}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Internal Mass, !- Name
  {fdc3b8c3-d6d9-4aff-ac5f-5d9b4c7ef410}, !- Internal Mass Definition Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {fdc3b8c3-d6d9-4aff-ac5f-5d9b4c7ef410}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2280,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {742be007-52fb-4492-b8a9-ba582acd955a}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Lights,        !- Name
  {e8053caf-58d0-44ac-b6f7-488d4d6a5428}, !- Lights Definition Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e8053caf-58d0-44ac-b6f7-488d4d6a5428}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:ElectricEquipment,
  {ccabe057-3b46-4641-9da2-d9bd41202550}, !- Handle
  Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {386ceb3b-e26e-47d8-b8ec-83077fa9eb65}, !- Electric Equipment Definition Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {386ceb3b-e26e-47d8-b8ec-83077fa9eb65}, !- Handle
  Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {f6f061d5-8903-45ae-abcd-4c66affb2088}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Infiltration,  !- Name
  {cbaf57d8-0c0a-4f97-9621-8c8bc9a3b707}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {725f2be0-9d92-421c-abed-5296339bc9a3}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {07013727-8e67-4e19-a9e6-f3b545da81d8}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {07013727-8e67-4e19-a9e6-f3b545da81d8}, !- Handle
  SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {7cdca413-fc51-4b39-accc-c34c30b99711}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {725f2be0-9d92-421c-abed-5296339bc9a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4b867b3-c26d-42e1-9c69-50ef50004dde}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {7cdca413-fc51-4b39-accc-c34c30b99711}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ad77588-795f-45da-8a55-9075faee0084}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {725f2be0-9d92-421c-abed-5296339bc9a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06564d3d-007c-4008-93fb-47a2443d473b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6557d0a-5665-4868-8bb2-b185a9cd3221}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {a24f00d4-6de8-4cc3-ad08-115f9260a44e}, !- Construction Name
  {725f2be0-9d92-421c-abed-5296339bc9a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14a520c2-64cc-4a39-8307-3c07f769be42}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {725f2be0-9d92-421c-abed-5296339bc9a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37d51f63-7e99-4d9e-b744-62525e8d760d}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {14a520c2-64cc-4a39-8307-3c07f769be42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa4662e7-6115-4f7d-8bf8-6c407b0db255}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {237bb457-c584-4bf9-acc3-711433cabf0d}, !- Construction Name
  {725f2be0-9d92-421c-abed-5296339bc9a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf163809-bbcd-4213-ab56-c5022cada663}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15414085-1919-4693-a312-1f1a64dd8f7b}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {725f2be0-9d92-421c-abed-5296339bc9a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ca5f182-d42e-4fbf-bdcc-64ca41030b0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {e3f8886f-fceb-4696-af66-15a0621144f1}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass, !- Name
  {4fabe100-be78-4e48-b6a0-8376a635c151}, !- Internal Mass Definition Name
  {725f2be0-9d92-421c-abed-5296339bc9a3}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {4fabe100-be78-4e48-b6a0-8376a635c151}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {fa6621cc-8b74-451e-8df0-18bd00a79ac6}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Lights, !- Name
  {5335829c-cd29-4457-9138-3c0912948099}, !- Lights Definition Name
  {725f2be0-9d92-421c-abed-5296339bc9a3}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5335829c-cd29-4457-9138-3c0912948099}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {e4ecbf1b-6142-4971-af3d-82efac24c822}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 People, !- Name
  {b50bf3a1-117e-4e84-95b7-44d5243507cf}, !- People Definition Name
  {725f2be0-9d92-421c-abed-5296339bc9a3}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {b50bf3a1-117e-4e84-95b7-44d5243507cf}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {44756a8e-69a2-4d39-8b71-edf178e8c00e}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {3ecd39ca-2b78-409c-94ac-1fcbc4a46d61}, !- Electric Equipment Definition Name
  {725f2be0-9d92-421c-abed-5296339bc9a3}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3ecd39ca-2b78-409c-94ac-1fcbc4a46d61}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {8e5d20f9-a69f-4056-b844-1bd8e9a999c0}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Infiltration, !- Name
  {725f2be0-9d92-421c-abed-5296339bc9a3}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {dfa98cfb-8b0c-4f63-9d7c-4c9432c8c2a8}, !- Handle
  Offices_ZN_1_FLR_2,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9a8b8b72-e8b9-43fe-82bc-19fe4123e0a1}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {9a8b8b72-e8b9-43fe-82bc-19fe4123e0a1}, !- Handle
  SZ DSOA Offices_ZN_1_FLR_2,             !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {9cd56f9b-2458-4290-bded-0be14a1923b9}, !- Handle
  Offices_ZN_1_FLR_2_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {dfa98cfb-8b0c-4f63-9d7c-4c9432c8c2a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c352587-a4a4-4906-8e8b-4d2ec2518345}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1f7d231-f764-4dcc-9170-50c5b0e7bc2c}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {dfa98cfb-8b0c-4f63-9d7c-4c9432c8c2a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11185f5d-a38f-45d2-805d-a5e1b48a8cfe}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {e1f7d231-f764-4dcc-9170-50c5b0e7bc2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5037,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  37.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  37.95, 0, 2.5037;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6f1614a-09ef-4e77-b079-500fb45c9fc1}, !- Handle
  Offices_ZN_1_FLR_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {a24f00d4-6de8-4cc3-ad08-115f9260a44e}, !- Construction Name
  {dfa98cfb-8b0c-4f63-9d7c-4c9432c8c2a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {976662da-97f3-4e3e-b822-b583a02f23eb}, !- Handle
  Offices_ZN_1_FLR_2_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {dfa98cfb-8b0c-4f63-9d7c-4c9432c8c2a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44515c43-31db-4ef5-8a72-ef6c9fb11576}, !- Handle
  Offices_ZN_1_FLR_2_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {976662da-97f3-4e3e-b822-b583a02f23eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38, 0.05, 2.5101,                       !- X,Y,Z Vertex 1 {m}
  38, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  38, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  38, 13.95, 2.5101;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {344db99e-b66a-4436-8cb4-c78e4f4c48e4}, !- Handle
  Offices_ZN_1_FLR_2_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {dfa98cfb-8b0c-4f63-9d7c-4c9432c8c2a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61b8146a-8a10-4d56-b609-1a4eb5f04c1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d9d908d-d2fd-4e9e-a78a-a0cf1b4393da}, !- Handle
  Offices_ZN_1_FLR_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {237bb457-c584-4bf9-acc3-711433cabf0d}, !- Construction Name
  {dfa98cfb-8b0c-4f63-9d7c-4c9432c8c2a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a641f5c5-731b-4247-b11b-0e1e87baf5a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {41638170-605e-4be8-a422-0eeed7427df2}, !- Handle
  Offices_ZN_1_FLR_2 Internal Mass,       !- Name
  {9c7f04cd-7553-4645-8e82-57528a69c79b}, !- Internal Mass Definition Name
  {dfa98cfb-8b0c-4f63-9d7c-4c9432c8c2a8}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {9c7f04cd-7553-4645-8e82-57528a69c79b}, !- Handle
  Offices_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1064,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {525e90a8-7e97-49b8-a7d2-a8a5cce86717}, !- Handle
  Offices_ZN_1_FLR_2_Lights,              !- Name
  {2999ad44-f14f-4ad0-b412-df4c6b416da3}, !- Lights Definition Name
  {dfa98cfb-8b0c-4f63-9d7c-4c9432c8c2a8}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2999ad44-f14f-4ad0-b412-df4c6b416da3}, !- Handle
  Offices_ZN_1_FLR_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {ccf11488-ecae-4691-8d75-726095d0526d}, !- Handle
  Offices_ZN_1_FLR_2 People,              !- Name
  {9197ced1-5838-4500-a5fb-c9be88c987c7}, !- People Definition Name
  {dfa98cfb-8b0c-4f63-9d7c-4c9432c8c2a8}, !- Space or SpaceType Name
  {d6f67ae8-6b26-4ab9-b33e-f22df6574214}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {9197ced1-5838-4500-a5fb-c9be88c987c7}, !- Handle
  Offices_ZN_1_FLR_2 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Compact,
  {d6f67ae8-6b26-4ab9-b33e-f22df6574214}, !- Handle
  BLDG_OCC_SCH_Offices,                   !- Name
  {ac1ced07-2c2b-4f73-bbf8-ebcd1c08e6d6}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 17:00,                           !- Field 5
  0.95,                                   !- Field 6
  Until: 21:00,                           !- Field 7
  0.15,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: AllOtherDays,                      !- Field 11
  Until: 24:00,                           !- Field 12
  0,                                      !- Field 13
  Through: 9/1,                           !- Field 14
  For: Weekdays SummerDesignDay,          !- Field 15
  Until: 08:00,                           !- Field 16
  0,                                      !- Field 17
  Until: 17:00,                           !- Field 18
  0.5,                                    !- Field 19
  Until: 24:00,                           !- Field 20
  0,                                      !- Field 21
  For: AllOtherDays,                      !- Field 22
  Until: 24:00,                           !- Field 23
  0,                                      !- Field 24
  Through: 12/31,                         !- Field 25
  For: Weekdays SummerDesignDay,          !- Field 26
  Until: 08:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 17:00,                           !- Field 29
  0.95,                                   !- Field 30
  Until: 21:00,                           !- Field 31
  0.15,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: AllOtherDays,                      !- Field 35
  Until: 24:00,                           !- Field 36
  0;                                      !- Field 37

OS:ElectricEquipment,
  {70382aac-4121-4f67-b319-529a1056dc55}, !- Handle
  Offices_ZN_1_FLR_2_PlugMisc_Equip,      !- Name
  {6a46144d-2770-4962-ac86-a45fa2a61270}, !- Electric Equipment Definition Name
  {dfa98cfb-8b0c-4f63-9d7c-4c9432c8c2a8}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6a46144d-2770-4962-ac86-a45fa2a61270}, !- Handle
  Offices_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.8,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {59273795-47ce-4bb0-8ba4-c572d025e88c}, !- Handle
  Offices_ZN_1_FLR_2_Infiltration,        !- Name
  {dfa98cfb-8b0c-4f63-9d7c-4c9432c8c2a8}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {307ce232-1d7a-4ccc-a977-59d11fc612f6}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e4fc0656-62a2-4ffd-8a73-2aeb63336d03}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {e4fc0656-62a2-4ffd-8a73-2aeb63336d03}, !- Handle
  SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {149dbae2-39fe-4a88-b3bd-958d804bbda9}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {307ce232-1d7a-4ccc-a977-59d11fc612f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f390bbe8-4f16-4d89-8d05-baa9e5a16b88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e837c72-3f87-497e-92c8-6a0a5fd1bc3f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {237bb457-c584-4bf9-acc3-711433cabf0d}, !- Construction Name
  {307ce232-1d7a-4ccc-a977-59d11fc612f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9adee531-c930-48b2-825d-353fe35d0114}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dca56fa6-6096-4608-960c-1ee76ef10e0c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {307ce232-1d7a-4ccc-a977-59d11fc612f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f49ce68-00ed-4bd4-b337-3eef4e81e01f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {dca56fa6-6096-4608-960c-1ee76ef10e0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70794436-3961-4a29-b39f-b2bc46c86cdc}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {307ce232-1d7a-4ccc-a977-59d11fc612f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4834ad48-b683-4465-bddf-c4098d9fe3de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41ea0e33-2d09-4cfe-b7f8-a80cfdbd2c22}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {a24f00d4-6de8-4cc3-ad08-115f9260a44e}, !- Construction Name
  {307ce232-1d7a-4ccc-a977-59d11fc612f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d8fcf98-18cc-4641-ab20-1781f2ece1fb}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {307ce232-1d7a-4ccc-a977-59d11fc612f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ec26e0a-8343-4f90-a7b0-d1939245c48b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {69794add-0202-40ab-b0c6-54023e3988a0}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass, !- Name
  {ffb5db68-b8c5-4b19-8abf-e598f87d5a7e}, !- Internal Mass Definition Name
  {307ce232-1d7a-4ccc-a977-59d11fc612f6}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {ffb5db68-b8c5-4b19-8abf-e598f87d5a7e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {5971c39a-3603-4608-8f29-666d1768483e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Lights,   !- Name
  {e059b4d2-3fdb-4221-9736-28534370c866}, !- Lights Definition Name
  {307ce232-1d7a-4ccc-a977-59d11fc612f6}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e059b4d2-3fdb-4221-9736-28534370c866}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {3f8862b8-60c7-40b3-ace2-8ceb1f7435dc}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 People,   !- Name
  {db4c6b0b-11b5-4c78-aed9-ff5ff39965cf}, !- People Definition Name
  {307ce232-1d7a-4ccc-a977-59d11fc612f6}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {db4c6b0b-11b5-4c78-aed9-ff5ff39965cf}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {5d17b167-f0d0-4500-a124-2cbc01e80e9b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {5ede3527-ce8b-471e-9932-7ca639d941d5}, !- Electric Equipment Definition Name
  {307ce232-1d7a-4ccc-a977-59d11fc612f6}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5ede3527-ce8b-471e-9932-7ca639d941d5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {d5c55b4e-ab89-4cbc-9eb5-70456b219323}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Infiltration, !- Name
  {307ce232-1d7a-4ccc-a977-59d11fc612f6}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {e5b01b36-6704-4eb8-bcd5-4779d5d817a9}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  66,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b6da9965-41ec-4035-9390-e3a4b283d096}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {b6da9965-41ec-4035-9390-e3a4b283d096}, !- Handle
  SZ DSOA LIBRARY_MEDIA_CENTER_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {7f79a89c-9bbb-4e3a-b1aa-7f45858b016e}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {e5b01b36-6704-4eb8-bcd5-4779d5d817a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 35, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 35, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f6d06cd-b1ec-4b48-a58e-6e6678ac09f8}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_2_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {7f79a89c-9bbb-4e3a-b1aa-7f45858b016e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 2.5157,                       !- X,Y,Z Vertex 1 {m}
  24, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  24, 34.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  24, 34.95, 2.5157;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccaf10bc-a777-4c7a-8e9b-4995a4dc6e65}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_4_A,          !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {e5b01b36-6704-4eb8-bcd5-4779d5d817a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7204e695-219c-467a-9e6e-d24eafbf09af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aae982b6-3560-4532-b4fe-1c0522392e9a}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_4_B,          !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {e5b01b36-6704-4eb8-bcd5-4779d5d817a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f14b23a2-95db-4245-a170-3434f56d789a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89ff31a0-ff1b-4fe4-ad65-3b86a7a177ef}, !- Handle
  LIBRARY_MEDIA_CENTER_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {a24f00d4-6de8-4cc3-ad08-115f9260a44e}, !- Construction Name
  {e5b01b36-6704-4eb8-bcd5-4779d5d817a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 35, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5d5bff6-f14b-43c0-bec6-35c020e860cb}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {e5b01b36-6704-4eb8-bcd5-4779d5d817a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 35, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 35, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb3f8ab9-5c3a-4e25-a235-bcd9b2de76a0}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {a5d5bff6-f14b-43c0-bec6-35c020e860cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.95, 35, 2.5059,                      !- X,Y,Z Vertex 1 {m}
  23.95, 35, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 35, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 35, 2.5059;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5726a2f6-7b05-4aa4-8ab9-a1973e982c8b}, !- Handle
  LIBRARY_MEDIA_CENTER_Floor_A,           !- Name
  Floor,                                  !- Surface Type
  {237bb457-c584-4bf9-acc3-711433cabf0d}, !- Construction Name
  {e5b01b36-6704-4eb8-bcd5-4779d5d817a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31086936-2d2c-4ae4-8806-d6020688f7c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {770f3cc0-1225-4b6d-8028-f5fc24a3bbc2}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {e5b01b36-6704-4eb8-bcd5-4779d5d817a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee467ff6-270d-4d3f-99d6-f837d9f95b73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8c502d-ae63-48f7-ac6e-aab85b14ed99}, !- Handle
  LIBRARY_MEDIA_CENTER_Floor_B,           !- Name
  Floor,                                  !- Surface Type
  {237bb457-c584-4bf9-acc3-711433cabf0d}, !- Construction Name
  {e5b01b36-6704-4eb8-bcd5-4779d5d817a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7797c819-9e80-428a-9fdc-3276bd990c1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 35, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 35, 0;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {c82e20a6-d0fb-4080-b75a-348bfee28bcd}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Internal Mass, !- Name
  {388b9d24-9156-4e95-86e4-1ef280c1fe01}, !- Internal Mass Definition Name
  {e5b01b36-6704-4eb8-bcd5-4779d5d817a9}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {388b9d24-9156-4e95-86e4-1ef280c1fe01}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1680,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {d4cbecda-9bf1-4385-afd7-4ffd68750ac4}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Lights, !- Name
  {a0a21f4c-a705-4a18-9942-6aa03802558d}, !- Lights Definition Name
  {e5b01b36-6704-4eb8-bcd5-4779d5d817a9}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a0a21f4c-a705-4a18-9942-6aa03802558d}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {d7ade591-6dee-459d-97da-efca51790842}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 People, !- Name
  {e620fc54-9a59-4cc4-b593-2cfc21a0b08a}, !- People Definition Name
  {e5b01b36-6704-4eb8-bcd5-4779d5d817a9}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {e620fc54-9a59-4cc4-b593-2cfc21a0b08a}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4.35,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {14491a15-5548-4edc-9bb9-c30d65726c38}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {46f414b9-3d81-49f6-bcd7-a2719b7c5352}, !- Electric Equipment Definition Name
  {e5b01b36-6704-4eb8-bcd5-4779d5d817a9}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {46f414b9-3d81-49f6-bcd7-a2719b7c5352}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {0b3eab28-c418-48e3-b39e-37e0275e2fe2}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Infiltration, !- Name
  {e5b01b36-6704-4eb8-bcd5-4779d5d817a9}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {4b2ff883-ce9f-4d89-afff-a702349a676d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d00e01e2-724c-4378-85ff-d16a4ebfec0b}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {d00e01e2-724c-4378-85ff-d16a4ebfec0b}, !- Handle
  SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {4834ad48-b683-4465-bddf-c4098d9fe3de}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {4b2ff883-ce9f-4d89-afff-a702349a676d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70794436-3961-4a29-b39f-b2bc46c86cdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d9e3a45-7dda-48ed-818a-9a6b6a112e9a}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {4b2ff883-ce9f-4d89-afff-a702349a676d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72631e7e-aae2-42ff-9257-cf882630fbdb}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {0d9e3a45-7dda-48ed-818a-9a6b6a112e9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c5c4cb1-f9d8-4d35-8ba6-3e2dac1b3772}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {4b2ff883-ce9f-4d89-afff-a702349a676d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be6ccd78-f3db-439e-bdba-3d2ccf360fe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5efb4e5-5f62-48e7-903b-ccc9161326c7}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {4b2ff883-ce9f-4d89-afff-a702349a676d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07636969-d432-44e7-bb5a-ab393eaf2176}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {e5efb4e5-5f62-48e7-903b-ccc9161326c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {727d70e9-0195-420d-adef-44ecdba8c828}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {a24f00d4-6de8-4cc3-ad08-115f9260a44e}, !- Construction Name
  {4b2ff883-ce9f-4d89-afff-a702349a676d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21986b4d-2452-4cea-9dce-98c9d97ffa31}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {237bb457-c584-4bf9-acc3-711433cabf0d}, !- Construction Name
  {4b2ff883-ce9f-4d89-afff-a702349a676d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10a83ded-209c-4493-97de-8a7f3653e7c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {8528cc60-a2e9-4cca-8b30-9be937b9c365}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass, !- Name
  {6404ef41-dbeb-4075-ad58-548071c4d24d}, !- Internal Mass Definition Name
  {4b2ff883-ce9f-4d89-afff-a702349a676d}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {6404ef41-dbeb-4075-ad58-548071c4d24d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {271031a5-b6b5-4bc7-a8cc-79b3d7086440}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Lights, !- Name
  {717ec987-ccf8-4f6f-924b-e72564e52ba4}, !- Lights Definition Name
  {4b2ff883-ce9f-4d89-afff-a702349a676d}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {717ec987-ccf8-4f6f-924b-e72564e52ba4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {bd573fa7-7854-4639-b5e0-76ecc87ee72f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 People, !- Name
  {a064568f-6d64-4c56-ac99-5d2a2bc43f78}, !- People Definition Name
  {4b2ff883-ce9f-4d89-afff-a702349a676d}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {a064568f-6d64-4c56-ac99-5d2a2bc43f78}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {7d267808-1865-49a5-a1aa-8903a9a3b54a}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {8e57e577-d8bf-4307-88f5-edface8a58f8}, !- Electric Equipment Definition Name
  {4b2ff883-ce9f-4d89-afff-a702349a676d}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8e57e577-d8bf-4307-88f5-edface8a58f8}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {c5991036-5c2b-4fa2-81f9-a2f191956230}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Infiltration, !- Name
  {4b2ff883-ce9f-4d89-afff-a702349a676d}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {da8d4f69-69c7-4f77-8483-ae650bf2d379}, !- Handle
  Offices_ZN_1_FLR_1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7398ecdd-e9ba-4977-aedc-ec1997c87470}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {7398ecdd-e9ba-4977-aedc-ec1997c87470}, !- Handle
  SZ DSOA Offices_ZN_1_FLR_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {9e87cc64-d922-4582-bdd2-f5832e62484c}, !- Handle
  Offices_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {78dff7da-b2f0-4b20-b4a6-61c214e37f99}, !- Construction Name
  {da8d4f69-69c7-4f77-8483-ae650bf2d379}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11244763-886a-49d6-9aa5-84e01de470e4}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {da8d4f69-69c7-4f77-8483-ae650bf2d379}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {006dea40-6c78-454b-a0ca-520c2e42a564}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {11244763-886a-49d6-9aa5-84e01de470e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38, 0.05, 2.5101,                       !- X,Y,Z Vertex 1 {m}
  38, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  38, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  38, 13.95, 2.5101;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eddeda8-d9e1-4c12-91c3-7debe65b5c0d}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {da8d4f69-69c7-4f77-8483-ae650bf2d379}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a32eec05-5807-41a2-9cbc-ce75a6067dee}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {6eddeda8-d9e1-4c12-91c3-7debe65b5c0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5037,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  37.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  37.95, 0, 2.5037;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d49131e-dc3b-4e31-92cb-eab80be704cb}, !- Handle
  Offices_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {da8d4f69-69c7-4f77-8483-ae650bf2d379}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa786af7-35ae-48dc-b1a4-07e6ad8bb212}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b15e021-b750-4030-bd42-d21c3007da1a}, !- Handle
  Offices_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {da8d4f69-69c7-4f77-8483-ae650bf2d379}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acabd9b2-1d48-4052-ba92-7d1674db9e7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a641f5c5-731b-4247-b11b-0e1e87baf5a7}, !- Handle
  Offices_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {4d0d4cc7-aecd-40f1-aefc-7ba6061f320e}, !- Construction Name
  {da8d4f69-69c7-4f77-8483-ae650bf2d379}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d9d908d-d2fd-4e9e-a78a-a0cf1b4393da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {4d4dbc5d-478a-4628-93f1-cb2b2a6e97a6}, !- Handle
  Offices_ZN_1_FLR_1 Internal Mass,       !- Name
  {3eb14e08-3eb4-4841-ad61-b19cf6ed5709}, !- Internal Mass Definition Name
  {da8d4f69-69c7-4f77-8483-ae650bf2d379}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {3eb14e08-3eb4-4841-ad61-b19cf6ed5709}, !- Handle
  Offices_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1064,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {3c2f4799-a827-422d-a5ef-c305b192717f}, !- Handle
  Offices_ZN_1_FLR_1_Lights,              !- Name
  {7b3f090a-78cb-4903-a4b7-839cafa3e1a3}, !- Lights Definition Name
  {da8d4f69-69c7-4f77-8483-ae650bf2d379}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7b3f090a-78cb-4903-a4b7-839cafa3e1a3}, !- Handle
  Offices_ZN_1_FLR_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {430630fb-0d09-4db2-a175-8aba83c5a87c}, !- Handle
  Offices_ZN_1_FLR_1 People,              !- Name
  {26df8a96-7241-4a4c-b0ea-9bc461e194e0}, !- People Definition Name
  {da8d4f69-69c7-4f77-8483-ae650bf2d379}, !- Space or SpaceType Name
  {d6f67ae8-6b26-4ab9-b33e-f22df6574214}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {26df8a96-7241-4a4c-b0ea-9bc461e194e0}, !- Handle
  Offices_ZN_1_FLR_1 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {1e5120b3-d13a-457b-83f3-834e170c30ba}, !- Handle
  Offices_ZN_1_FLR_1_PlugMisc_Equip,      !- Name
  {7f36de34-3ce2-4cf9-a02e-8583d6a15a13}, !- Electric Equipment Definition Name
  {da8d4f69-69c7-4f77-8483-ae650bf2d379}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7f36de34-3ce2-4cf9-a02e-8583d6a15a13}, !- Handle
  Offices_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.8,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {9c236a4f-538d-4480-bd54-1282275c74e6}, !- Handle
  Offices_ZN_1_FLR_1_Infiltration,        !- Name
  {da8d4f69-69c7-4f77-8483-ae650bf2d379}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {0077fdff-8169-4a86-9f19-4f0a090f37e5}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1a4f3e76-5329-4775-aa34-fcb55f6b4418}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {1a4f3e76-5329-4775-aa34-fcb55f6b4418}, !- Handle
  SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {06564d3d-007c-4008-93fb-47a2443d473b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {0077fdff-8169-4a86-9f19-4f0a090f37e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ad77588-795f-45da-8a55-9075faee0084}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f1cefe8-9ca7-4904-b5d4-ce4c8c0bd7c9}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {0077fdff-8169-4a86-9f19-4f0a090f37e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efe7f232-a718-4ce9-9006-8c4c75b6c196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f36dc28f-b549-40a3-8b91-c70b357ebcfc}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {0077fdff-8169-4a86-9f19-4f0a090f37e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2714cade-91a3-4b83-9443-6fc28019bfb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5ec19b3-e9d8-4c97-a357-948ddd5cbfac}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {0077fdff-8169-4a86-9f19-4f0a090f37e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41d280eb-603f-47cc-8fb4-4d3243e33a19}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {d5ec19b3-e9d8-4c97-a357-948ddd5cbfac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d8a5563-7202-417f-9c07-7f9e6b3337d1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {237bb457-c584-4bf9-acc3-711433cabf0d}, !- Construction Name
  {0077fdff-8169-4a86-9f19-4f0a090f37e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05525e61-bd7f-4561-a99a-a4fe8d770a0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47c99fe7-5dad-40a3-91b1-8652f0eec2de}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {a24f00d4-6de8-4cc3-ad08-115f9260a44e}, !- Construction Name
  {0077fdff-8169-4a86-9f19-4f0a090f37e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {783ad1a8-9dcd-4e61-a5e3-c3f7318cfa29}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass, !- Name
  {847f6c30-4a1c-4f17-b4b0-c688e99bfc7e}, !- Internal Mass Definition Name
  {0077fdff-8169-4a86-9f19-4f0a090f37e5}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {847f6c30-4a1c-4f17-b4b0-c688e99bfc7e}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {a53fe4b1-ed3e-414d-8aeb-29f20077271a}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Lights,   !- Name
  {77525564-c16d-4dc8-b5ba-578949e6b4e2}, !- Lights Definition Name
  {0077fdff-8169-4a86-9f19-4f0a090f37e5}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {77525564-c16d-4dc8-b5ba-578949e6b4e2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {7e04b990-5330-4ba8-9f14-9dc4c6b30778}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 People,   !- Name
  {4dd281b5-c407-46f7-920d-b3462194635d}, !- People Definition Name
  {0077fdff-8169-4a86-9f19-4f0a090f37e5}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {4dd281b5-c407-46f7-920d-b3462194635d}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {488eb944-d1dc-45a3-b3aa-a48cdde34643}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {1ad50ee1-ce79-45c8-840c-bdf09d59bf94}, !- Electric Equipment Definition Name
  {0077fdff-8169-4a86-9f19-4f0a090f37e5}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1ad50ee1-ce79-45c8-840c-bdf09d59bf94}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {0793e45f-729f-436e-8a17-08f80707df86}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Infiltration, !- Name
  {0077fdff-8169-4a86-9f19-4f0a090f37e5}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {1077142e-dd52-4dce-b8ab-c30b337830f9}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  95,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e01acf75-f337-4a9d-9d3b-cb9b6476caa6}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {e01acf75-f337-4a9d-9d3b-cb9b6476caa6}, !- Handle
  SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {f1ea0678-82c4-4009-b399-72e678a8f1ad}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {1077142e-dd52-4dce-b8ab-c30b337830f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4b3c648-eecf-4f94-8a3a-0287a0cb8c3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8b14f00-38bf-43d8-ad63-eb4eed2ea3e5}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {4d0d4cc7-aecd-40f1-aefc-7ba6061f320e}, !- Construction Name
  {1077142e-dd52-4dce-b8ab-c30b337830f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d17dff7f-2b0f-4f9d-b64a-2b3a0c8a2570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62bcb04e-7283-460a-8a5c-dbe3e496f9cd}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {1077142e-dd52-4dce-b8ab-c30b337830f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3df4b3e-74db-4f9f-8025-09c9aa715d55}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {62bcb04e-7283-460a-8a5c-dbe3e496f9cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d32a7b82-d269-4a0a-9767-54a1fa041124}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {1077142e-dd52-4dce-b8ab-c30b337830f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ff0ef25-41d9-4ca0-85dc-4cb6c70619ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a02934b0-529a-4ac4-9978-9c65fd59e5ce}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {1077142e-dd52-4dce-b8ab-c30b337830f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86e92fbc-9907-4117-95aa-d981d80887d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c747565-4246-4eda-ba5a-df84559b2610}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {78dff7da-b2f0-4b20-b4a6-61c214e37f99}, !- Construction Name
  {1077142e-dd52-4dce-b8ab-c30b337830f9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {80fe6419-d731-4cb3-831d-2dfb5f1dc7ab}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass, !- Name
  {a614d7f3-2d9a-4869-8efe-ee15de4f2fa0}, !- Internal Mass Definition Name
  {1077142e-dd52-4dce-b8ab-c30b337830f9}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {a614d7f3-2d9a-4869-8efe-ee15de4f2fa0}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {86fed47b-67a8-46d6-a79f-25e43f136077}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,   !- Name
  {e720e9a3-d111-4c87-939a-e81fd474b5f6}, !- Lights Definition Name
  {1077142e-dd52-4dce-b8ab-c30b337830f9}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e720e9a3-d111-4c87-939a-e81fd474b5f6}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {c92e30ae-cef8-468c-bbdd-59cbebedf917}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 People,   !- Name
  {bc2a647a-4d7a-4408-8957-cf83e59bd2fa}, !- People Definition Name
  {1077142e-dd52-4dce-b8ab-c30b337830f9}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {bc2a647a-4d7a-4408-8957-cf83e59bd2fa}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {109d568e-4098-4ad2-a12b-6601ed3175d1}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {fcdb9374-3e13-4674-a19a-cdc65d7b716a}, !- Electric Equipment Definition Name
  {1077142e-dd52-4dce-b8ab-c30b337830f9}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fcdb9374-3e13-4674-a19a-cdc65d7b716a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {030961cf-3072-4431-a07e-41cbf5f29377}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration, !- Name
  {1077142e-dd52-4dce-b8ab-c30b337830f9}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Handle
  Main_Corridor_ZN_1_FLR_2,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5aa0820b-02c2-42d7-8248-684be2d70e55}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {5aa0820b-02c2-42d7-8248-684be2d70e55}, !- Handle
  SZ DSOA Main_Corridor_ZN_1_FLR_2,       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {24bc16a0-5571-4d92-b3c3-76bc4c01895f}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Ceiling,       !- Name
  RoofCeiling,                            !- Surface Type
  {a24f00d4-6de8-4cc3-ad08-115f9260a44e}, !- Construction Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 76, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a02e36e5-c585-4f25-a20a-45f44e38a89f}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_4,        !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 61, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 76, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c60f8565-7f4d-4172-8ef6-5cf274445132}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2289a862-67dd-488e-a5d5-b2c444d46219}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51c22a7c-2aff-4b13-9b5c-3a595a0e2666}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_11,       !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffc6501f-237f-4d03-9d4a-c02082f1fde0}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_11_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {51c22a7c-2aff-4b13-9b5c-3a595a0e2666}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.95, 2.5083,                       !- X,Y,Z Vertex 1 {m}
  0, 25.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 9.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.05, 2.5083;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2714cade-91a3-4b83-9443-6fc28019bfb0}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_10,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f36dc28f-b549-40a3-8b91-c70b357ebcfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91f3fc19-211c-426b-a492-7780cdca9277}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf2e4188-1c40-41aa-b74c-ae9be848683c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 76, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e121640-b386-43a4-a69a-524a90a62cc1}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a324724-49dc-4714-a806-9c18cd1e3a32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 61, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {227537e5-cae8-4755-ac94-861681aedd19}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20c372ca-a33d-4fb4-ab58-12eb01f6a64e}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_7_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {227537e5-cae8-4755-ac94-861681aedd19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.95, 2.5078,                       !- X,Y,Z Vertex 1 {m}
  0, 66.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 49.05, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0, 49.05, 2.5078;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f390bbe8-4f16-4d89-8d05-baa9e5a16b88}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_12,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {149dbae2-39fe-4a88-b3bd-958d804bbda9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38a6f0d0-37bb-44f6-87cf-a1436436b0a9}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Floor,         !- Name
  Floor,                                  !- Surface Type
  {237bb457-c584-4bf9-acc3-711433cabf0d}, !- Construction Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b28045c9-b18e-407f-af33-95ddcb622524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 76, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21d82512-e926-48a2-98ca-86a0de4e4083}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53d9bc81-9eb9-4706-b39f-b8b2d93e9dbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c46d982-bdae-4b7b-9f1e-16d42fc7d664}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12fa9875-9ba1-46c8-92d8-b071d9aa87a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c98dfae-682a-4fc4-be7b-fd2b3a7e0dde}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e90cb527-620f-4f58-8aef-a87761a1c40e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 76, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 67, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {203a858b-30f7-4fb6-a1aa-2939b298d8fd}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db04c1fb-5585-4019-b28b-5c8b30b29ed7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {bb79043f-473f-46d0-8809-486f748b664e}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Internal Mass, !- Name
  {dda92c7b-842c-42a7-9658-acbc948e7aa8}, !- Internal Mass Definition Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {dda92c7b-842c-42a7-9658-acbc948e7aa8}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2280,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {1d10e998-4abf-4761-8b08-b2ce1c84a31a}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Lights,        !- Name
  {0073bb94-7919-45cf-852e-6ad93fc064ab}, !- Lights Definition Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0073bb94-7919-45cf-852e-6ad93fc064ab}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:ElectricEquipment,
  {0a097812-6518-40af-a5e0-4ae4fe8c4dce}, !- Handle
  Main_Corridor_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {a63e75bc-90b8-442c-951d-a9c6ac501110}, !- Electric Equipment Definition Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a63e75bc-90b8-442c-951d-a9c6ac501110}, !- Handle
  Main_Corridor_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {e991c814-250d-4d3f-a5ae-efe2ad933402}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Infiltration,  !- Name
  {c879b1f2-6fab-463e-a183-f22d902c6e16}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {8dbb3ebf-24a1-4cc5-a267-1fd4bb6abd9c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  81,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a02799d3-8a2b-49c8-916d-27be5cd9ca76}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {a02799d3-8a2b-49c8-916d-27be5cd9ca76}, !- Handle
  SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {251ef299-fe3c-4207-a704-d25f9f49cbaa}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {8dbb3ebf-24a1-4cc5-a267-1fd4bb6abd9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecd3c027-d3a4-4784-9e10-645b0633044c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {251ef299-fe3c-4207-a704-d25f9f49cbaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ba4d3dc-165f-4a18-a51b-f552096599a5}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {8dbb3ebf-24a1-4cc5-a267-1fd4bb6abd9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {017d9753-d481-4c67-a7c3-4dcb9ebfb36b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edbde893-29ea-4268-a465-fb30bb3074f8}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {8dbb3ebf-24a1-4cc5-a267-1fd4bb6abd9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93ff947d-0cf6-4b08-90fa-4719dea703fa}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {edbde893-29ea-4268-a465-fb30bb3074f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc68b15e-1a49-4d31-b7f3-29b98f40c8c8}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {4d0d4cc7-aecd-40f1-aefc-7ba6061f320e}, !- Construction Name
  {8dbb3ebf-24a1-4cc5-a267-1fd4bb6abd9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f7bc8eb-0056-41cd-8005-9cdfd1af0782}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1868a2b1-8e6b-4798-8592-fb4cc424835a}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {78dff7da-b2f0-4b20-b4a6-61c214e37f99}, !- Construction Name
  {8dbb3ebf-24a1-4cc5-a267-1fd4bb6abd9c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6af23bb-b722-421c-8532-279ca5ceb68a}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {8dbb3ebf-24a1-4cc5-a267-1fd4bb6abd9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c82dd607-c15f-4867-ab73-87b8aff1e193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {6226f72e-e9ef-48d1-b257-f1ef668183a9}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass, !- Name
  {6697061d-3d15-4fcf-b72f-1de0d237e213}, !- Internal Mass Definition Name
  {8dbb3ebf-24a1-4cc5-a267-1fd4bb6abd9c}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {6697061d-3d15-4fcf-b72f-1de0d237e213}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {78d9dec6-0274-496d-996d-36b3f65e249a}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights, !- Name
  {0adea77a-45a2-4a99-9130-4bfd67c94666}, !- Lights Definition Name
  {8dbb3ebf-24a1-4cc5-a267-1fd4bb6abd9c}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0adea77a-45a2-4a99-9130-4bfd67c94666}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {6409b021-6d0d-4816-b198-ef466b9ae0e9}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 People, !- Name
  {5836496d-cdee-4af4-a765-7a116b5640a5}, !- People Definition Name
  {8dbb3ebf-24a1-4cc5-a267-1fd4bb6abd9c}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {5836496d-cdee-4af4-a765-7a116b5640a5}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {1aa39fe2-ccb3-4a1e-9cc6-974203eb5230}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {5b3ca247-7910-41ef-b473-8007f90322c3}, !- Electric Equipment Definition Name
  {8dbb3ebf-24a1-4cc5-a267-1fd4bb6abd9c}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5b3ca247-7910-41ef-b473-8007f90322c3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {65c93338-b468-4612-a71a-d9c70e6acbc8}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration, !- Name
  {8dbb3ebf-24a1-4cc5-a267-1fd4bb6abd9c}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {8b5a720c-118e-4a46-a7a9-e24bc40f0c07}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  90,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {891befe9-f70f-4c6a-97fc-2a142e1c1bd9}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {891befe9-f70f-4c6a-97fc-2a142e1c1bd9}, !- Handle
  SZ DSOA Corridor_Pod_3_ZN_1_FLR_2,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {bc29d127-1040-4f43-b48b-c47888dad4b2}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {8b5a720c-118e-4a46-a7a9-e24bc40f0c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f716d621-cb37-4721-abb3-5edac883021f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c5be9e4-138b-443b-8441-0765f66be669}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {a24f00d4-6de8-4cc3-ad08-115f9260a44e}, !- Construction Name
  {8b5a720c-118e-4a46-a7a9-e24bc40f0c07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a799661f-fec4-495a-a605-848d01f5972e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {8b5a720c-118e-4a46-a7a9-e24bc40f0c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77d3c110-7ea1-423a-9ec9-0bea24565560}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eee148d-514d-4a3d-86a1-ae0055d6d073}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {8b5a720c-118e-4a46-a7a9-e24bc40f0c07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8703627-1cde-41eb-8a3d-b9a5923d4bf5}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {3eee148d-514d-4a3d-86a1-ae0055d6d073}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e262aae1-257b-4890-940e-e79842d218e3}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  {237bb457-c584-4bf9-acc3-711433cabf0d}, !- Construction Name
  {8b5a720c-118e-4a46-a7a9-e24bc40f0c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b0b6fbc-a043-4a11-96cb-48920f3c541f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fce2a96-665c-40f2-93f3-efa6921708a0}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {8b5a720c-118e-4a46-a7a9-e24bc40f0c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e91940f-3c64-4e72-be67-99e439581997}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8f543a8-80f6-4823-9421-174902143b77}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {8b5a720c-118e-4a46-a7a9-e24bc40f0c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca360899-c512-4f1d-9f19-4fbc0df8764a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6c68c4e-1916-4e97-9e1d-22a499d9e192}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {8b5a720c-118e-4a46-a7a9-e24bc40f0c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cacc47f-61ab-438e-957d-3422d2b68e1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {f7061a41-cb78-4425-bcdb-46b8e33b3121}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Internal Mass, !- Name
  {0f178c72-5a82-4ffa-bafd-bf7c79e36302}, !- Internal Mass Definition Name
  {8b5a720c-118e-4a46-a7a9-e24bc40f0c07}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {0f178c72-5a82-4ffa-bafd-bf7c79e36302}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {bb042e8c-b370-43bf-a4c3-3f69610bf604}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Lights,       !- Name
  {3f261068-2196-4fa2-8b52-a4859ef9f092}, !- Lights Definition Name
  {8b5a720c-118e-4a46-a7a9-e24bc40f0c07}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3f261068-2196-4fa2-8b52-a4859ef9f092}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {44b442f6-0a44-458b-bcf1-ee48d646a44f}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 People,       !- Name
  {eef5124c-7ea6-493a-ae35-e8678eaa397f}, !- People Definition Name
  {8b5a720c-118e-4a46-a7a9-e24bc40f0c07}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {eef5124c-7ea6-493a-ae35-e8678eaa397f}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {81080ad7-fe83-4c65-a1e3-5024644fa50a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {db12d6e5-b278-4e0b-b712-a094b1b07656}, !- Electric Equipment Definition Name
  {8b5a720c-118e-4a46-a7a9-e24bc40f0c07}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {db12d6e5-b278-4e0b-b712-a094b1b07656}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {d37b734b-c4ab-4a0a-9bf0-adbb349cbbf8}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Infiltration, !- Name
  {8b5a720c-118e-4a46-a7a9-e24bc40f0c07}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {4965ef74-4ddb-4db3-aa48-274d37402260}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {80df2026-b3fc-4d0a-8a35-990c04e6f3ee}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {80df2026-b3fc-4d0a-8a35-990c04e6f3ee}, !- Handle
  SZ DSOA Corridor_Pod_1_ZN_1_FLR_2,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {7b1157b6-0a14-4496-a943-3a15266d2dd9}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {4965ef74-4ddb-4db3-aa48-274d37402260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25f10980-8427-4001-8180-f85553515607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be6ccd78-f3db-439e-bdba-3d2ccf360fe9}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {4965ef74-4ddb-4db3-aa48-274d37402260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c5c4cb1-f9d8-4d35-8ba6-3e2dac1b3772}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a6fc534-481a-4f3a-ae45-a47e1acd8956}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  {237bb457-c584-4bf9-acc3-711433cabf0d}, !- Construction Name
  {4965ef74-4ddb-4db3-aa48-274d37402260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9c42abe-a37f-4f3f-999b-6a6449097f8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99e2c520-aa5a-4eb1-bf00-ff243d18c893}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {a24f00d4-6de8-4cc3-ad08-115f9260a44e}, !- Construction Name
  {4965ef74-4ddb-4db3-aa48-274d37402260}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7fd450e-89bf-4ee8-acc6-a19270ebcd85}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {4965ef74-4ddb-4db3-aa48-274d37402260}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40977b5d-dfb1-4f2e-bc6b-99a45fd8d9b5}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {a7fd450e-89bf-4ee8-acc6-a19270ebcd85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ec26e0a-8343-4f90-a7b0-d1939245c48b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {4965ef74-4ddb-4db3-aa48-274d37402260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d8fcf98-18cc-4641-ab20-1781f2ece1fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {234de33c-1dbc-4b1a-88dd-ea252469fa5d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {4965ef74-4ddb-4db3-aa48-274d37402260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdd02135-2e61-4f88-8ac7-af6cdf6e0524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84efcd7d-3e6a-4f15-85fa-b42737a8009b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {4965ef74-4ddb-4db3-aa48-274d37402260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22f9656d-4abd-42a0-b719-82229f01c545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {d422c34e-058f-4bc6-a2ad-fd3665df5176}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Internal Mass, !- Name
  {f5eb03c9-04f0-4a1e-8288-363e54cbaa90}, !- Internal Mass Definition Name
  {4965ef74-4ddb-4db3-aa48-274d37402260}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {f5eb03c9-04f0-4a1e-8288-363e54cbaa90}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {7ebdb65e-c30c-4398-b7fa-64e9e0554ad1}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Lights,       !- Name
  {fe87a31c-4f3b-489b-ade2-199b59f014f0}, !- Lights Definition Name
  {4965ef74-4ddb-4db3-aa48-274d37402260}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fe87a31c-4f3b-489b-ade2-199b59f014f0}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {d89a1c7e-cb0f-4209-b712-d07b47aa7c40}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 People,       !- Name
  {f0a8a76f-2fbf-424d-b7ce-a4deb2046f56}, !- People Definition Name
  {4965ef74-4ddb-4db3-aa48-274d37402260}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {f0a8a76f-2fbf-424d-b7ce-a4deb2046f56}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {1770c7ca-9961-41ae-9743-8086dec92d3d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {5d6c0166-9e70-4423-a91c-5e381490bf98}, !- Electric Equipment Definition Name
  {4965ef74-4ddb-4db3-aa48-274d37402260}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5d6c0166-9e70-4423-a91c-5e381490bf98}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {7bda6987-b9c0-4c31-a20b-7db90ad42b0d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Infiltration, !- Name
  {4965ef74-4ddb-4db3-aa48-274d37402260}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {df3f9fd1-99c0-4df7-a1f8-26dad6417801}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  95,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b627c878-7f5c-49af-b137-72d5ac88bd58}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {b627c878-7f5c-49af-b137-72d5ac88bd58}, !- Handle
  SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {dfa0dc9f-e3d1-4da9-9516-0fad98abed65}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {df3f9fd1-99c0-4df7-a1f8-26dad6417801}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67fd45b7-2eb5-4219-99f1-dcd663f7f420}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {dfa0dc9f-e3d1-4da9-9516-0fad98abed65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ea1f979-74ed-48b5-95f3-2e47e7f12596}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {78dff7da-b2f0-4b20-b4a6-61c214e37f99}, !- Construction Name
  {df3f9fd1-99c0-4df7-a1f8-26dad6417801}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d7459a-5b92-4b1b-b5bb-3ce746ba6cb3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {df3f9fd1-99c0-4df7-a1f8-26dad6417801}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c21a80f7-9eaf-4079-9686-426b8323b431}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {b5d7459a-5b92-4b1b-b5bb-3ce746ba6cb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10be4afe-9ebb-4a59-8146-bb99e65d50f2}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {df3f9fd1-99c0-4df7-a1f8-26dad6417801}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bc3d9b6-d82c-4412-acfb-deb3f0f2a149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d5df6a3-d503-4546-9318-875f63a13da7}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {4d0d4cc7-aecd-40f1-aefc-7ba6061f320e}, !- Construction Name
  {df3f9fd1-99c0-4df7-a1f8-26dad6417801}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76cd8949-663a-4631-8196-174a7610b60b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b3c648-eecf-4f94-8a3a-0287a0cb8c3b}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {df3f9fd1-99c0-4df7-a1f8-26dad6417801}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1ea0678-82c4-4009-b399-72e678a8f1ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {56694f48-515f-405f-9c3d-9ada95bfc565}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass, !- Name
  {49444f6f-fa1c-42e4-b22a-c45419b5a1cb}, !- Internal Mass Definition Name
  {df3f9fd1-99c0-4df7-a1f8-26dad6417801}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {49444f6f-fa1c-42e4-b22a-c45419b5a1cb}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {207bdf0f-7f98-4c1e-8061-682717151823}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights, !- Name
  {df982d18-1a09-4ad8-8ff5-4169255372c6}, !- Lights Definition Name
  {df3f9fd1-99c0-4df7-a1f8-26dad6417801}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {df982d18-1a09-4ad8-8ff5-4169255372c6}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {d5bee7be-6649-4033-ba6a-967534c4c24c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 People, !- Name
  {994fc46b-1568-478a-ad36-3ea2ffd033d0}, !- People Definition Name
  {df3f9fd1-99c0-4df7-a1f8-26dad6417801}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {994fc46b-1568-478a-ad36-3ea2ffd033d0}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {f683e481-803c-4ed1-939b-20a6fb050327}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {da457b11-12d4-449c-825a-3b296337e172}, !- Electric Equipment Definition Name
  {df3f9fd1-99c0-4df7-a1f8-26dad6417801}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {da457b11-12d4-449c-825a-3b296337e172}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {f655251f-2c41-45d1-9bde-20a33b836924}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration, !- Name
  {df3f9fd1-99c0-4df7-a1f8-26dad6417801}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {92d9a93b-8e88-4550-bf8d-3270461cfe94}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  54,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b3343af8-1661-47b0-85c0-e9951bd4c0bc}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {b3343af8-1661-47b0-85c0-e9951bd4c0bc}, !- Handle
  SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {16a154ac-edff-47bd-b929-ecd9feb415da}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {4d0d4cc7-aecd-40f1-aefc-7ba6061f320e}, !- Construction Name
  {92d9a93b-8e88-4550-bf8d-3270461cfe94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db8b653f-ffe3-47de-93c9-3e4361b3d693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3305ead-8391-4003-bde6-74bf04d5843a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {78dff7da-b2f0-4b20-b4a6-61c214e37f99}, !- Construction Name
  {92d9a93b-8e88-4550-bf8d-3270461cfe94}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae9a430e-9287-4eaf-927f-b39433f3aaee}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {92d9a93b-8e88-4550-bf8d-3270461cfe94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {150f1160-e33a-4a2f-86c1-058f6d5839ab}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {ae9a430e-9287-4eaf-927f-b39433f3aaee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cc9e22a-59b0-4de8-92fd-39d6d5e94785}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {92d9a93b-8e88-4550-bf8d-3270461cfe94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81457fbe-c9ed-479f-b8f9-54df30a90081}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {120715d0-603c-4cd0-9436-297f665f910b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {92d9a93b-8e88-4550-bf8d-3270461cfe94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83c45068-fa9c-4bf3-aa61-3882290aac62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cc07240-b0a4-40a1-84ff-049be9e77513}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {92d9a93b-8e88-4550-bf8d-3270461cfe94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aa9f9c1-62a0-4ab1-ac40-0a8822dc1b0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {53ab450d-807f-42f6-8103-dfa54158d364}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass, !- Name
  {da8ec1c8-7f2f-4eff-9c51-6d08faaa9aae}, !- Internal Mass Definition Name
  {92d9a93b-8e88-4550-bf8d-3270461cfe94}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {da8ec1c8-7f2f-4eff-9c51-6d08faaa9aae}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {51a92642-f853-4e9a-b216-1efb81eafd29}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,   !- Name
  {f3462006-4fb3-4b8d-b54b-38be153d5a0c}, !- Lights Definition Name
  {92d9a93b-8e88-4550-bf8d-3270461cfe94}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f3462006-4fb3-4b8d-b54b-38be153d5a0c}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {9e08b1ff-8b9d-4805-8bbf-3352c297c4c5}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 People,   !- Name
  {04498597-07c9-4a75-aea4-a793061685a6}, !- People Definition Name
  {92d9a93b-8e88-4550-bf8d-3270461cfe94}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {04498597-07c9-4a75-aea4-a793061685a6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {57de5dea-1687-480a-a96b-46d7ad1e1ff2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {c8fd8630-2bb5-4198-9414-b1b7938f88cc}, !- Electric Equipment Definition Name
  {92d9a93b-8e88-4550-bf8d-3270461cfe94}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c8fd8630-2bb5-4198-9414-b1b7938f88cc}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {373fd346-1f0b-4aed-afe1-d5763c3cb38d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration, !- Name
  {92d9a93b-8e88-4550-bf8d-3270461cfe94}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {cec7b267-eb52-4507-8440-a4490c341743}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c6f248b0-6086-4a0e-97dc-4e29ff7bfdba}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {c6f248b0-6086-4a0e-97dc-4e29ff7bfdba}, !- Handle
  SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {2ccb6c5b-590d-4692-96e0-0edefb921fd1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {cec7b267-eb52-4507-8440-a4490c341743}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1a7a1f2-a0ac-48f7-acf5-813c65ce8dd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da839911-b491-489d-9248-b014b5e39069}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {78dff7da-b2f0-4b20-b4a6-61c214e37f99}, !- Construction Name
  {cec7b267-eb52-4507-8440-a4490c341743}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {723d9eec-1ef2-433c-80ca-7dcea6bb95d7}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {cec7b267-eb52-4507-8440-a4490c341743}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8914029-5417-4fd8-8fdd-126583e02684}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {723d9eec-1ef2-433c-80ca-7dcea6bb95d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f947f3e-60ca-464b-b798-e987cc4a3545}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {cec7b267-eb52-4507-8440-a4490c341743}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c224435f-dff3-434b-a0ef-c4b369e8e28b}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {0f947f3e-60ca-464b-b798-e987cc4a3545}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a83ded-209c-4493-97de-8a7f3653e7c6}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {4d0d4cc7-aecd-40f1-aefc-7ba6061f320e}, !- Construction Name
  {cec7b267-eb52-4507-8440-a4490c341743}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21986b4d-2452-4cea-9dce-98c9d97ffa31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccbfdd1e-a07d-4888-ab45-5f78200971e5}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {cec7b267-eb52-4507-8440-a4490c341743}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dcc1611-5fec-46f1-b668-74e49cccb201}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {cdc81c0f-68e7-4694-9c10-e613e2717db2}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass, !- Name
  {f648e40d-9034-43e1-80c8-266b2c4c6ace}, !- Internal Mass Definition Name
  {cec7b267-eb52-4507-8440-a4490c341743}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {f648e40d-9034-43e1-80c8-266b2c4c6ace}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {70812672-d0f5-4d6d-a7ba-51c2fb120e46}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights, !- Name
  {1e47f8cd-37ce-494a-b4af-3cbde084e539}, !- Lights Definition Name
  {cec7b267-eb52-4507-8440-a4490c341743}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1e47f8cd-37ce-494a-b4af-3cbde084e539}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {c1e1ba35-820e-468a-85f0-d6aa9c80d58f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 People, !- Name
  {7e9ccbde-f114-4395-a140-b05573a2776c}, !- People Definition Name
  {cec7b267-eb52-4507-8440-a4490c341743}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {7e9ccbde-f114-4395-a140-b05573a2776c}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {4292d843-f8e2-4f70-82dc-919d08fc2966}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {7b0e8bb8-adff-4d12-88db-fed1ca5f7aa3}, !- Electric Equipment Definition Name
  {cec7b267-eb52-4507-8440-a4490c341743}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7b0e8bb8-adff-4d12-88db-fed1ca5f7aa3}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {dc505cdf-71db-484d-b554-3551ebbd1ee5}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration, !- Name
  {cec7b267-eb52-4507-8440-a4490c341743}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {e9e73603-749f-4801-a004-881fcc58b552}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {cee201e8-b25b-4977-ba62-ef378ff05716}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {cee201e8-b25b-4977-ba62-ef378ff05716}, !- Handle
  SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {253a7173-fe2c-45b6-985e-a229d24bb46b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {e9e73603-749f-4801-a004-881fcc58b552}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5700cfc7-a247-4afe-be75-53b0dc4ed1e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efd8c9eb-214d-4212-959a-480626941d67}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {78dff7da-b2f0-4b20-b4a6-61c214e37f99}, !- Construction Name
  {e9e73603-749f-4801-a004-881fcc58b552}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dcc1611-5fec-46f1-b668-74e49cccb201}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {e9e73603-749f-4801-a004-881fcc58b552}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccbfdd1e-a07d-4888-ab45-5f78200971e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9adee531-c930-48b2-825d-353fe35d0114}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {4d0d4cc7-aecd-40f1-aefc-7ba6061f320e}, !- Construction Name
  {e9e73603-749f-4801-a004-881fcc58b552}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e837c72-3f87-497e-92c8-6a0a5fd1bc3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bddee1b3-1bcb-4b0d-8238-6622fe21fde2}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {e9e73603-749f-4801-a004-881fcc58b552}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41235860-707d-49ed-883c-a493d7211458}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cb66ac7-ca10-4512-ba54-c7ec1b513df8}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {e9e73603-749f-4801-a004-881fcc58b552}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49fd2c9e-237c-47c9-8a1c-887188bc62a8}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {0cb66ac7-ca10-4512-ba54-c7ec1b513df8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {6367fc34-339b-483a-9dac-8390ba67ac69}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass, !- Name
  {70afc4c2-0e15-4a7f-908d-f661b5934078}, !- Internal Mass Definition Name
  {e9e73603-749f-4801-a004-881fcc58b552}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {70afc4c2-0e15-4a7f-908d-f661b5934078}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {1446f292-a477-4752-af94-bd5c5a99a5bd}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,   !- Name
  {94da40ae-7a32-42c3-b01e-efa4f416b19b}, !- Lights Definition Name
  {e9e73603-749f-4801-a004-881fcc58b552}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {94da40ae-7a32-42c3-b01e-efa4f416b19b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {ce555176-ee8c-45e1-bff6-97b2b0a75ebd}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 People,   !- Name
  {7a3cecd1-cf50-4ce2-aaa3-ef884419c3a6}, !- People Definition Name
  {e9e73603-749f-4801-a004-881fcc58b552}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {7a3cecd1-cf50-4ce2-aaa3-ef884419c3a6}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {7ef6c606-bb09-497d-bbbe-24bbeb2b06c5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {42058af8-5e38-495f-bc70-b000dfc196e7}, !- Electric Equipment Definition Name
  {e9e73603-749f-4801-a004-881fcc58b552}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {42058af8-5e38-495f-bc70-b000dfc196e7}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {32eaffcc-1b0f-4f35-8e17-d258abb9d882}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration, !- Name
  {e9e73603-749f-4801-a004-881fcc58b552}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {3696e5a6-dc8c-4646-8878-a534d08c7c32}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  49,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5f1e6f7f-fa45-45cb-bea0-014149d69190}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {5f1e6f7f-fa45-45cb-bea0-014149d69190}, !- Handle
  SZ DSOA Corridor_Pod_2_ZN_1_FLR_2,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {4b346afb-a7be-4b9b-a0e4-f22a8464a283}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {3696e5a6-dc8c-4646-8878-a534d08c7c32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {846b4e17-fea8-4973-89d0-4670a82c24e1}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {4b346afb-a7be-4b9b-a0e4-f22a8464a283}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0cdbb46-e8f7-40dc-b7ee-9c2350d46115}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {3696e5a6-dc8c-4646-8878-a534d08c7c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0d7072d-5742-430c-a263-ff71ea9459b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efe7f232-a718-4ce9-9006-8c4c75b6c196}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {3696e5a6-dc8c-4646-8878-a534d08c7c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f1cefe8-9ca7-4904-b5d4-ce4c8c0bd7c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ca5f182-d42e-4fbf-bdcc-64ca41030b0c}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {3696e5a6-dc8c-4646-8878-a534d08c7c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15414085-1919-4693-a312-1f1a64dd8f7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f885f9c2-98e8-4782-a199-983777402dcf}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {3696e5a6-dc8c-4646-8878-a534d08c7c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf002a82-81c3-4293-ac7e-cc8b4ab446c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6da6b0b-511e-431d-8f11-38e9ccec04fa}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  {237bb457-c584-4bf9-acc3-711433cabf0d}, !- Construction Name
  {3696e5a6-dc8c-4646-8878-a534d08c7c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {604f40df-fe38-4e5f-a090-474eb65f35a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2289a862-67dd-488e-a5d5-b2c444d46219}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {3696e5a6-dc8c-4646-8878-a534d08c7c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c60f8565-7f4d-4172-8ef6-5cf274445132}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03208be5-cbc2-4ece-b3e4-bcd91ed2b434}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {a24f00d4-6de8-4cc3-ad08-115f9260a44e}, !- Construction Name
  {3696e5a6-dc8c-4646-8878-a534d08c7c32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {e9a16f48-0370-4afe-a622-040b58132267}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Internal Mass, !- Name
  {dd65700f-bebe-413b-81f5-9582ec5e1e1b}, !- Internal Mass Definition Name
  {3696e5a6-dc8c-4646-8878-a534d08c7c32}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {dd65700f-bebe-413b-81f5-9582ec5e1e1b}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {1a2a5532-02d4-4807-bfb5-b51abad73520}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Lights,       !- Name
  {1a00445d-36aa-448b-8c57-5554853c109c}, !- Lights Definition Name
  {3696e5a6-dc8c-4646-8878-a534d08c7c32}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1a00445d-36aa-448b-8c57-5554853c109c}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {5edd910a-4887-4d70-866c-54a42df73e7f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 People,       !- Name
  {eebba13b-a243-4941-a183-2e7c70e584b0}, !- People Definition Name
  {3696e5a6-dc8c-4646-8878-a534d08c7c32}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {eebba13b-a243-4941-a183-2e7c70e584b0}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {6a9cc919-6e0a-4c46-8226-b7d71c16f80e}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {10d9e7d1-7889-4069-9b07-84610b9f1198}, !- Electric Equipment Definition Name
  {3696e5a6-dc8c-4646-8878-a534d08c7c32}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {10d9e7d1-7889-4069-9b07-84610b9f1198}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {8e7feb0e-fa9a-4d78-8695-6c59e4089699}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Infiltration, !- Name
  {3696e5a6-dc8c-4646-8878-a534d08c7c32}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {886a8593-864d-41ee-8fd1-53c097abfb12}, !- Handle
  Bathrooms_ZN_1_FLR_1,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7c05f68a-7c16-4d7e-9b07-e9cab0c355cf}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {7c05f68a-7c16-4d7e-9b07-e9cab0c355cf}, !- Handle
  SZ DSOA Bathrooms_ZN_1_FLR_1,           !- Name
  ,                                       !- Outdoor Air Method
  0.025,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {d6d1639b-c5c7-4816-a5cc-1772d9c942ec}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {886a8593-864d-41ee-8fd1-53c097abfb12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b063e1b8-94f8-47c5-a82c-4f3e62e65930}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_4_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {d6d1639b-c5c7-4816-a5cc-1772d9c942ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.95, 14, 2.5094,                      !- X,Y,Z Vertex 1 {m}
  14.95, 14, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 14, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 14, 2.5094;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cebac40-ec6b-44f9-8fa4-fc95972e4342}, !- Handle
  Bathrooms_ZN_1_FLR_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {4d0d4cc7-aecd-40f1-aefc-7ba6061f320e}, !- Construction Name
  {886a8593-864d-41ee-8fd1-53c097abfb12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3017582-6343-40cb-8f8b-efb7836eb21f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c64cfb2-0705-401f-b7a5-5f4062f12cfb}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_6,            !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {886a8593-864d-41ee-8fd1-53c097abfb12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dad7093c-1ad6-4138-b1ce-adaa320d5525}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06193052-f9dd-43fa-8b82-2476764d7501}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {886a8593-864d-41ee-8fd1-53c097abfb12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 11, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ff0ef25-41d9-4ca0-85dc-4cb6c70619ef}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {886a8593-864d-41ee-8fd1-53c097abfb12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d32a7b82-d269-4a0a-9767-54a1fa041124}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8514776-9e0f-4fad-96e1-f13099e6ed03}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {886a8593-864d-41ee-8fd1-53c097abfb12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b262f8ef-f82b-40a5-b7fa-b5e3a6e58f67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8340d4b2-65d0-458c-a985-1f3a4e4933d5}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {886a8593-864d-41ee-8fd1-53c097abfb12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 11, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7707bbcc-7316-4958-aff0-0509cf3f1df5}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {8340d4b2-65d0-458c-a985-1f3a4e4933d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15, 11.05, 2.5483,                      !- X,Y,Z Vertex 1 {m}
  15, 11.05, 1.1,                         !- X,Y,Z Vertex 2 {m}
  15, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  15, 13.95, 2.5483;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9a8fa8e-6904-4b0b-a309-9e61db6d7b90}, !- Handle
  Bathrooms_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  {78dff7da-b2f0-4b20-b4a6-61c214e37f99}, !- Construction Name
  {886a8593-864d-41ee-8fd1-53c097abfb12}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {42f9eb06-7b44-4b9f-9030-acd41b2af26c}, !- Handle
  Bathrooms_ZN_1_FLR_1 Internal Mass,     !- Name
  {fd89f97c-749a-4217-93a8-6306cf20804b}, !- Internal Mass Definition Name
  {886a8593-864d-41ee-8fd1-53c097abfb12}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {fd89f97c-749a-4217-93a8-6306cf20804b}, !- Handle
  Bathrooms_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  420,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {d1515dc5-87ab-44b6-b458-deae637bcba3}, !- Handle
  Bathrooms_ZN_1_FLR_1_Lights,            !- Name
  {2a67f419-876b-46ab-9a2a-41d767f26847}, !- Lights Definition Name
  {886a8593-864d-41ee-8fd1-53c097abfb12}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2a67f419-876b-46ab-9a2a-41d767f26847}, !- Handle
  Bathrooms_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {97297b88-7e7e-48e3-8f6c-97d1979f8c17}, !- Handle
  Bathrooms_ZN_1_FLR_1 People,            !- Name
  {750baf25-0a35-428e-8561-573bd3cfbb39}, !- People Definition Name
  {886a8593-864d-41ee-8fd1-53c097abfb12}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {750baf25-0a35-428e-8561-573bd3cfbb39}, !- Handle
  Bathrooms_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {abc7c996-4598-4421-a9d5-261f3109c011}, !- Handle
  Bathrooms_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
  {aba36568-8df1-4c1a-be48-75d788f51eda}, !- Electric Equipment Definition Name
  {886a8593-864d-41ee-8fd1-53c097abfb12}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {aba36568-8df1-4c1a-be48-75d788f51eda}, !- Handle
  Bathrooms_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {cc8b04f3-15c0-4e2f-a5e4-1c8131979913}, !- Handle
  Bathrooms_ZN_1_FLR_1_Infiltration,      !- Name
  {886a8593-864d-41ee-8fd1-53c097abfb12}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {e6542612-f82f-440d-b971-4090df652031}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7a33d230-a20c-4444-8f67-41d3ac2fdf94}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {7a33d230-a20c-4444-8f67-41d3ac2fdf94}, !- Handle
  SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {bf002a82-81c3-4293-ac7e-cc8b4ab446c9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {e6542612-f82f-440d-b971-4090df652031}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f885f9c2-98e8-4782-a199-983777402dcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b278b2a-fb19-4a3f-a42f-454ac2e0c362}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {e6542612-f82f-440d-b971-4090df652031}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a3890bc-23fd-48c1-83cc-e2821c70490a}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {8b278b2a-fb19-4a3f-a42f-454ac2e0c362}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccd36b88-0aac-4dd4-af83-c1447fb64565}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {e6542612-f82f-440d-b971-4090df652031}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94b8206a-f4eb-43d1-951a-09a1afa95b7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da349239-4860-489e-9c81-bbc3c95e3efe}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {a24f00d4-6de8-4cc3-ad08-115f9260a44e}, !- Construction Name
  {e6542612-f82f-440d-b971-4090df652031}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f56789ed-2a86-4e3c-add3-7d86b91ba5f4}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {e6542612-f82f-440d-b971-4090df652031}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fb8780a-c9f2-48e4-a492-8c3a5df4e544}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {f56789ed-2a86-4e3c-add3-7d86b91ba5f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fdce09f-2b4c-4542-bd96-7c1b5751d315}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {237bb457-c584-4bf9-acc3-711433cabf0d}, !- Construction Name
  {e6542612-f82f-440d-b971-4090df652031}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20772d32-2f4c-4e3a-a765-8300f46caeb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {cb4eecf8-f9d8-40f5-bf0a-d31587fb30ba}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Internal Mass, !- Name
  {1a844741-5363-46a7-93ef-fbf88e04f6bf}, !- Internal Mass Definition Name
  {e6542612-f82f-440d-b971-4090df652031}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {1a844741-5363-46a7-93ef-fbf88e04f6bf}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {5ecaa5e8-682e-4366-a50c-abaf421e224b}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Lights, !- Name
  {146c6987-0466-4d65-8005-5ce084a2dab0}, !- Lights Definition Name
  {e6542612-f82f-440d-b971-4090df652031}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {146c6987-0466-4d65-8005-5ce084a2dab0}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {d4f732b3-4976-497e-bd5b-36c124eb2719}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 People, !- Name
  {99cd81a1-a85a-4e41-99b9-6d366ef08192}, !- People Definition Name
  {e6542612-f82f-440d-b971-4090df652031}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {99cd81a1-a85a-4e41-99b9-6d366ef08192}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {16205774-2477-4cfa-b8c1-1526e1f867b1}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {df4be1bf-19d3-4258-9ced-9e13dae964f8}, !- Electric Equipment Definition Name
  {e6542612-f82f-440d-b971-4090df652031}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {df4be1bf-19d3-4258-9ced-9e13dae964f8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {95dba5fd-c94e-4fce-8322-6486b40f586b}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Infiltration, !- Name
  {e6542612-f82f-440d-b971-4090df652031}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {f2123539-3e70-48be-a1e2-bca0fc5df4ff}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f597527e-fa66-42d6-9ff7-8c93e3f767fb}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {f597527e-fa66-42d6-9ff7-8c93e3f767fb}, !- Handle
  SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {27c2774c-34f7-48fe-a6d6-9a1f7604217b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {f2123539-3e70-48be-a1e2-bca0fc5df4ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ad98441-4aaa-4715-9053-10cfbbde16cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dfd4562-5282-4286-be37-c13304e61a77}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {f2123539-3e70-48be-a1e2-bca0fc5df4ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c8fa11-1a30-485e-a2c7-85ec78b03736}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49f0717f-c787-4b87-986d-3bc15560981f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {78dff7da-b2f0-4b20-b4a6-61c214e37f99}, !- Construction Name
  {f2123539-3e70-48be-a1e2-bca0fc5df4ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87efec1c-a3bf-49b4-9b26-337ea5c35019}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {f2123539-3e70-48be-a1e2-bca0fc5df4ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {821661e2-71b3-4f6d-97df-04e5ea39ea6d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {87efec1c-a3bf-49b4-9b26-337ea5c35019}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08598b6d-8108-4ddb-8212-37be32ace4fe}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {f2123539-3e70-48be-a1e2-bca0fc5df4ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a84ebc71-4ad0-47c0-bd95-b20e4812e5ab}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {08598b6d-8108-4ddb-8212-37be32ace4fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {143e1046-d675-418f-be9c-4ed8a1f94049}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {4d0d4cc7-aecd-40f1-aefc-7ba6061f320e}, !- Construction Name
  {f2123539-3e70-48be-a1e2-bca0fc5df4ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c8d54a9-bdaa-4a8c-9b5d-92ec53ca89d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {cd41c5e7-7e99-45bb-af16-eb2e12f4d48c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass, !- Name
  {879b6907-57de-4172-b2c0-f3069ae716b0}, !- Internal Mass Definition Name
  {f2123539-3e70-48be-a1e2-bca0fc5df4ff}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {879b6907-57de-4172-b2c0-f3069ae716b0}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {417f2d50-e189-4bf1-8cd6-39e3642050be}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights, !- Name
  {8c4a18eb-2f0c-4f1f-bf6d-d1420da8229e}, !- Lights Definition Name
  {f2123539-3e70-48be-a1e2-bca0fc5df4ff}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8c4a18eb-2f0c-4f1f-bf6d-d1420da8229e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {eee00577-bb08-4df1-b3f5-ea9471cdd8dc}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 People, !- Name
  {85abb42d-feae-41e6-819d-eb8c16fcabb3}, !- People Definition Name
  {f2123539-3e70-48be-a1e2-bca0fc5df4ff}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {85abb42d-feae-41e6-819d-eb8c16fcabb3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {c75eba1c-4f7a-42a8-b098-61c0216ad46e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {a8963803-28c0-44ef-8368-92e53807ab8f}, !- Electric Equipment Definition Name
  {f2123539-3e70-48be-a1e2-bca0fc5df4ff}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a8963803-28c0-44ef-8368-92e53807ab8f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {12b54e57-55ce-4aa4-b2aa-abe066f08f26}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration, !- Name
  {f2123539-3e70-48be-a1e2-bca0fc5df4ff}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {b44964d7-5faf-4be5-8cb5-b212c4c6c314}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  81,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ce9876b2-8acf-4b5a-a0a6-2eca7917a718}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {ce9876b2-8acf-4b5a-a0a6-2eca7917a718}, !- Handle
  SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {9b0dd46a-a96a-417e-8f25-140fb7617712}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {b44964d7-5faf-4be5-8cb5-b212c4c6c314}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adc3618b-d4cc-4942-ba25-24c620d20263}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {9b0dd46a-a96a-417e-8f25-140fb7617712}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b03b6d4-8e91-4232-9300-1bdb66350a41}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {a24f00d4-6de8-4cc3-ad08-115f9260a44e}, !- Construction Name
  {b44964d7-5faf-4be5-8cb5-b212c4c6c314}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e90cb527-620f-4f58-8aef-a87761a1c40e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {b44964d7-5faf-4be5-8cb5-b212c4c6c314}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c98dfae-682a-4fc4-be7b-fd2b3a7e0dde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8732a557-fc93-4fd9-bd57-1054fb02ca00}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {b44964d7-5faf-4be5-8cb5-b212c4c6c314}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89e3e883-10f2-41f8-8627-fcb1005d6ddf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca360899-c512-4f1d-9f19-4fbc0df8764a}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {b44964d7-5faf-4be5-8cb5-b212c4c6c314}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8f543a8-80f6-4823-9421-174902143b77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c05cac-105b-4e75-8776-9ba2a09f750b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {237bb457-c584-4bf9-acc3-711433cabf0d}, !- Construction Name
  {b44964d7-5faf-4be5-8cb5-b212c4c6c314}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aad5173-87b8-4511-a1d1-3619d4cc4cc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {20502d9b-2fa4-48e3-8580-9c05942c17f7}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass, !- Name
  {98cb2c43-c7d5-4535-a14a-4132d0dcba97}, !- Internal Mass Definition Name
  {b44964d7-5faf-4be5-8cb5-b212c4c6c314}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {98cb2c43-c7d5-4535-a14a-4132d0dcba97}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {1b15747d-da29-496e-97ba-fc02f9d9c1c1}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Lights,   !- Name
  {63a52846-9e86-4bff-896e-c125b275a92a}, !- Lights Definition Name
  {b44964d7-5faf-4be5-8cb5-b212c4c6c314}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {63a52846-9e86-4bff-896e-c125b275a92a}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {341a013b-9ac7-4786-96d0-90f997c8499b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 People,   !- Name
  {0d30c585-9981-4870-a04e-6e4a702a5f58}, !- People Definition Name
  {b44964d7-5faf-4be5-8cb5-b212c4c6c314}, !- Space or SpaceType Name
  {49234337-7d5e-4073-9265-551b252750d0}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {0d30c585-9981-4870-a04e-6e4a702a5f58}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {1083a0e1-acfb-4387-9ca4-03c8679f57a0}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {62648df0-276e-4384-ad3a-c2d2ff01dd51}, !- Electric Equipment Definition Name
  {b44964d7-5faf-4be5-8cb5-b212c4c6c314}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {62648df0-276e-4384-ad3a-c2d2ff01dd51}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {a346e96f-2186-470d-a1db-e72df3052d16}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Infiltration, !- Name
  {b44964d7-5faf-4be5-8cb5-b212c4c6c314}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {fb91ba77-81a8-4bce-a319-1e7d5b309d42}, !- Handle
  Mech_ZN_1_FLR_1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  66,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {19029cff-db5b-4fe1-8d56-e2679af1bff0}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {19029cff-db5b-4fe1-8d56-e2679af1bff0}, !- Handle
  SZ DSOA Mech_ZN_1_FLR_1,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {96868e7c-287b-46f3-badf-f380cffeeea2}, !- Handle
  Mech_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {fb91ba77-81a8-4bce-a319-1e7d5b309d42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {639db457-a538-4b95-b575-ec1d373418b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57425828-4ab7-4eee-8958-0c8f09d8d4e7}, !- Handle
  Mech_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {fb91ba77-81a8-4bce-a319-1e7d5b309d42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f45a7c96-fad8-469b-9af3-2331600b5ac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a79eb56-2c42-4f75-8830-d0adca68d35c}, !- Handle
  Mech_ZN_1_FLR_1_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {4d0d4cc7-aecd-40f1-aefc-7ba6061f320e}, !- Construction Name
  {fb91ba77-81a8-4bce-a319-1e7d5b309d42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3957fe63-c8e2-4062-878b-d4f1cb8f33af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40289aa3-2202-475c-b3e9-7ba61cfa1961}, !- Handle
  Mech_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {fb91ba77-81a8-4bce-a319-1e7d5b309d42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0df88c99-aede-4525-be37-a55d2355853a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20647a80-82e2-4314-96ba-5d6917b72c8e}, !- Handle
  Mech_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {78dff7da-b2f0-4b20-b4a6-61c214e37f99}, !- Construction Name
  {fb91ba77-81a8-4bce-a319-1e7d5b309d42}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f0f872-260b-4705-a72e-a1cf6df20959}, !- Handle
  Mech_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {fb91ba77-81a8-4bce-a319-1e7d5b309d42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {106a493e-ef3a-4ff5-81ef-90b7de7797a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {b690153b-9e22-407d-99e5-288ea433e3e1}, !- Handle
  Mech_ZN_1_FLR_1 Internal Mass,          !- Name
  {68a45cc7-02b3-4f6e-9c9e-99957104c31a}, !- Internal Mass Definition Name
  {fb91ba77-81a8-4bce-a319-1e7d5b309d42}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {68a45cc7-02b3-4f6e-9c9e-99957104c31a}, !- Handle
  Mech_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  684,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {d55487d1-a377-4d88-ac35-9ab22939e3e1}, !- Handle
  Mech_ZN_1_FLR_1_Lights,                 !- Name
  {0f22b8c4-b220-4fd0-bbd7-de29a99e73f2}, !- Lights Definition Name
  {fb91ba77-81a8-4bce-a319-1e7d5b309d42}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0f22b8c4-b220-4fd0-bbd7-de29a99e73f2}, !- Handle
  Mech_ZN_1_FLR_1_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.14,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {5787b9da-6fa2-4783-9dca-06b0e1365e4e}, !- Handle
  Mech_ZN_1_FLR_1 People,                 !- Name
  {442edeb0-2d1f-4e99-b05d-e4a0df1350c1}, !- People Definition Name
  {fb91ba77-81a8-4bce-a319-1e7d5b309d42}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {442edeb0-2d1f-4e99-b05d-e4a0df1350c1}, !- Handle
  Mech_ZN_1_FLR_1 People Definition,      !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {1076a6c8-79fc-4596-a3d4-8039d449fb42}, !- Handle
  Mech_ZN_1_FLR_1_PlugMisc_Equip,         !- Name
  {a598a4c8-0ec2-4e3b-90d7-e6b975bab440}, !- Electric Equipment Definition Name
  {fb91ba77-81a8-4bce-a319-1e7d5b309d42}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a598a4c8-0ec2-4e3b-90d7-e6b975bab440}, !- Handle
  Mech_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d7f4b4a0-0369-471e-965d-3bf67ca0149d}, !- Handle
  Mech_ZN_1_FLR_1_Elevators_Equip,        !- Name
  {f0faf483-f6e1-404e-93e8-9664f82221a0}, !- Electric Equipment Definition Name
  {fb91ba77-81a8-4bce-a319-1e7d5b309d42}, !- Space or SpaceType Name
  {c776f7e8-2ed0-4d01-9d6a-32b7500d288f}, !- Schedule Name
  ,                                       !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f0faf483-f6e1-404e-93e8-9664f82221a0}, !- Handle
  Mech_ZN_1_FLR_1_Elevators_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32109.8901098901,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Compact,
  {c776f7e8-2ed0-4d01-9d6a-32b7500d288f}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {ac1ced07-2c2b-4f73-bbf8-ebcd1c08e6d6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0.00,                                   !- Field 4
  Until: 15:00,                           !- Field 5
  0.30,                                   !- Field 6
  Until: 16:00,                           !- Field 7
  0.15,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0.00,                                   !- Field 10
  For: AllOtherDays,                      !- Field 11
  Until: 24:00,                           !- Field 12
  0.00;                                   !- Field 13

OS:Space,
  {3f327904-3225-4ed4-a7dd-dd091ae7a3dc}, !- Handle
  Auditorium_ZN_1_FLR_1,                  !- Name
  {10e97fa1-6d4a-4640-995f-2a916b42e3bf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9460124d-1323-48ce-94d2-175fdd9c3a2e}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {9460124d-1323-48ce-94d2-175fdd9c3a2e}, !- Handle
  SZ DSOA Auditorium_ZN_1_FLR_1,          !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {f8b1a205-a77e-44a0-b396-3ba65300c14b}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {3f327904-3225-4ed4-a7dd-dd091ae7a3dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {412494b3-0c0d-4045-be37-d330014cb8bb}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3,           !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {3f327904-3225-4ed4-a7dd-dd091ae7a3dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01728797-1fcc-47f6-80e5-78b42a9fe4cc}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {412494b3-0c0d-4045-be37-d330014cb8bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.95, 26, 2.5037,                      !- X,Y,Z Vertex 1 {m}
  37.95, 26, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 26, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 26, 2.5037;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f45a7c96-fad8-469b-9af3-2331600b5ac2}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {3f327904-3225-4ed4-a7dd-dd091ae7a3dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57425828-4ab7-4eee-8958-0c8f09d8d4e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b82fb42-e050-4bd1-bf42-42edc1b6e858}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {3f327904-3225-4ed4-a7dd-dd091ae7a3dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ff77004-fa24-4e6b-9f7c-5c5d3fea3916}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96ca6d88-1255-4df5-b1d2-e919748a4bbd}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_3,           !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {3f327904-3225-4ed4-a7dd-dd091ae7a3dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 8,                              !- X,Y,Z Vertex 1 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 8;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcfd2e4d-8995-4292-97e3-fb3a991065c0}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {96ca6d88-1255-4df5-b1d2-e919748a4bbd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.95, 26, 6.5037,                      !- X,Y,Z Vertex 1 {m}
  37.95, 26, 5.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 26, 5.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 26, 6.5037;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0426a3a-5938-49f5-8590-1fdebd6259a4}, !- Handle
  Auditorium_ZN_1_FLR_2_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  {a24f00d4-6de8-4cc3-ad08-115f9260a44e}, !- Construction Name
  {3f327904-3225-4ed4-a7dd-dd091ae7a3dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 26, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6546e813-e668-4241-abb8-6c73c8e9f24d}, !- Handle
  Auditorium_ZN_1_FLR_1_Floor,            !- Name
  Floor,                                  !- Surface Type
  {78dff7da-b2f0-4b20-b4a6-61c214e37f99}, !- Construction Name
  {3f327904-3225-4ed4-a7dd-dd091ae7a3dc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f14b23a2-95db-4245-a170-3434f56d789a}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_2,           !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {3f327904-3225-4ed4-a7dd-dd091ae7a3dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aae982b6-3560-4532-b4fe-1c0522392e9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {442756d3-8d93-4216-aec8-63911ba6ad2f}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {3f327904-3225-4ed4-a7dd-dd091ae7a3dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7448f915-72c0-4399-9464-9d16aa17f24d}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_2,           !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {3f327904-3225-4ed4-a7dd-dd091ae7a3dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e7212f1-444a-4584-bd46-1da74959a618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {69cd1265-dc29-4000-a124-6b650bad00c1}, !- Handle
  Auditorium_ZN_1_FLR_1 Internal Mass,    !- Name
  {7eeb5538-43e0-4f15-be63-2089102b170c}, !- Internal Mass Definition Name
  {3f327904-3225-4ed4-a7dd-dd091ae7a3dc}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {7eeb5538-43e0-4f15-be63-2089102b170c}, !- Handle
  Auditorium_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1976,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {749b2e9b-d196-4a7d-b12f-45d10eb7fe9a}, !- Handle
  Auditorium_ZN_1_FLR_1_Lights,           !- Name
  {f0aca7d1-0339-4888-957b-aef6d8ad692e}, !- Lights Definition Name
  {3f327904-3225-4ed4-a7dd-dd091ae7a3dc}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f0aca7d1-0339-4888-957b-aef6d8ad692e}, !- Handle
  Auditorium_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {516056bc-34db-44b2-9cc6-3563d3440896}, !- Handle
  Auditorium_ZN_1_FLR_1 People,           !- Name
  {3bb53886-133e-428c-bcb8-e6a66db659a0}, !- People Definition Name
  {3f327904-3225-4ed4-a7dd-dd091ae7a3dc}, !- Space or SpaceType Name
  {efb499be-39b3-437f-a8bd-24a8bb491eee}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {3bb53886-133e-428c-bcb8-e6a66db659a0}, !- Handle
  Auditorium_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Compact,
  {efb499be-39b3-437f-a8bd-24a8bb491eee}, !- Handle
  BLDG_OCC_SCH_Auditorium,                !- Name
  {ac1ced07-2c2b-4f73-bbf8-ebcd1c08e6d6}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 15:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 17:00,                           !- Field 7
  0.95,                                   !- Field 8
  Until: 20:00,                           !- Field 9
  0.10,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  Through: 9/1,                           !- Field 16
  For: Weekdays SummerDesignDay,          !- Field 17
  Until: 08:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 17:00,                           !- Field 20
  0.15,                                   !- Field 21
  Until: 19:00,                           !- Field 22
  0.35,                                   !- Field 23
  Until: 24:00,                           !- Field 24
  0,                                      !- Field 25
  For: AllOtherDays,                      !- Field 26
  Until: 24:00,                           !- Field 27
  0,                                      !- Field 28
  Through: 12/31,                         !- Field 29
  For: Weekdays SummerDesignDay,          !- Field 30
  Until: 08:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 15:00,                           !- Field 33
  0.25,                                   !- Field 34
  Until: 17:00,                           !- Field 35
  0.95,                                   !- Field 36
  Until: 20:00,                           !- Field 37
  0.10,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  For: AllOtherDays,                      !- Field 41
  Until: 24:00,                           !- Field 42
  0;                                      !- Field 43

OS:ElectricEquipment,
  {2f4192de-408f-4de4-88d2-6a9d82951304}, !- Handle
  Auditorium_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
  {c9f8ca8c-4c97-4066-acec-30239bdf90ff}, !- Electric Equipment Definition Name
  {3f327904-3225-4ed4-a7dd-dd091ae7a3dc}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c9f8ca8c-4c97-4066-acec-30239bdf90ff}, !- Handle
  Auditorium_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {e8ffdd99-dc02-44cc-95ce-ed874c463b5d}, !- Handle
  Auditorium_ZN_1_FLR_1_Infiltration,     !- Name
  {3f327904-3225-4ed4-a7dd-dd091ae7a3dc}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {fea00e0b-35bd-41af-8f73-fc6d33ab890f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3eeaf763-6c8f-4dc6-acee-921cd806819e}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {3eeaf763-6c8f-4dc6-acee-921cd806819e}, !- Handle
  SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {6a3fca71-8937-4ba6-b88e-93d0f253518c}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {fea00e0b-35bd-41af-8f73-fc6d33ab890f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {727ebca2-91d8-4c72-ada7-60189b20b6c2}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {6a3fca71-8937-4ba6-b88e-93d0f253518c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20772d32-2f4c-4e3a-a765-8300f46caeb5}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {4d0d4cc7-aecd-40f1-aefc-7ba6061f320e}, !- Construction Name
  {fea00e0b-35bd-41af-8f73-fc6d33ab890f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fdce09f-2b4c-4542-bd96-7c1b5751d315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81457fbe-c9ed-479f-b8f9-54df30a90081}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {fea00e0b-35bd-41af-8f73-fc6d33ab890f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cc9e22a-59b0-4de8-92fd-39d6d5e94785}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0422a073-c796-45f0-bf17-adc0b863a0e3}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {fea00e0b-35bd-41af-8f73-fc6d33ab890f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d970c0e1-90c9-4d74-9775-307d246913fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c30ba1-d4c9-4466-9a6e-ed3b454b8f06}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {fea00e0b-35bd-41af-8f73-fc6d33ab890f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50f2bf5b-75c1-45fc-b9bb-396500d3d616}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {d3c30ba1-d4c9-4466-9a6e-ed3b454b8f06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d54f45fa-f481-4a0c-924a-9629d29116ea}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {78dff7da-b2f0-4b20-b4a6-61c214e37f99}, !- Construction Name
  {fea00e0b-35bd-41af-8f73-fc6d33ab890f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {06e4323e-cfa5-440f-bf2f-9de8bc0884b9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass, !- Name
  {e933d69f-dea6-4811-a272-3a795dd90677}, !- Internal Mass Definition Name
  {fea00e0b-35bd-41af-8f73-fc6d33ab890f}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {e933d69f-dea6-4811-a272-3a795dd90677}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {88233226-0f65-428a-b795-a14c86fc8df6}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights, !- Name
  {c92a83e1-63a1-4cfd-98e9-46bec24150f1}, !- Lights Definition Name
  {fea00e0b-35bd-41af-8f73-fc6d33ab890f}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c92a83e1-63a1-4cfd-98e9-46bec24150f1}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {53acd692-ca91-42dd-b315-bc55eec8f2ce}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 People, !- Name
  {87b64def-da30-4418-be83-764ebc4a8ef7}, !- People Definition Name
  {fea00e0b-35bd-41af-8f73-fc6d33ab890f}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {87b64def-da30-4418-be83-764ebc4a8ef7}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {e12882cd-722d-4f63-ad28-8cbfb6d2de1b}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {3c2b8550-074d-4da1-9b23-ee806bb7b657}, !- Electric Equipment Definition Name
  {fea00e0b-35bd-41af-8f73-fc6d33ab890f}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3c2b8550-074d-4da1-9b23-ee806bb7b657}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {083c8fb8-02ff-4f67-a58e-800ec1463f50}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration, !- Name
  {fea00e0b-35bd-41af-8f73-fc6d33ab890f}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {7c1a5a4d-5ec2-416f-a0a0-7cef94335b3d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {955ef805-0073-44ee-82ac-cc9bf8b9aad5}; !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {955ef805-0073-44ee-82ac-cc9bf8b9aad5}, !- Handle
  SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {878e7826-23e0-40ed-8a21-529d5c26638e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {7c1a5a4d-5ec2-416f-a0a0-7cef94335b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b484c55-fecf-41d6-9b3a-27c240585bb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9464ea5d-8465-4fc3-b103-b7d43cbaa8f7}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {7c1a5a4d-5ec2-416f-a0a0-7cef94335b3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cccc278-3ad7-4b00-8d2e-de4701b411a7}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {9464ea5d-8465-4fc3-b103-b7d43cbaa8f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f09051-dcc6-416a-812a-07d8c8a24831}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {2cdd4ac1-df68-4482-bf8c-d4eacb83e029}, !- Construction Name
  {7c1a5a4d-5ec2-416f-a0a0-7cef94335b3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5417587c-1b75-42cc-a7e7-d29268d5ef73}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f48476e-959f-487b-b9ec-c2a5949c66bf}, !- Construction Name
  {28f09051-dcc6-416a-812a-07d8c8a24831}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f10980-8427-4001-8180-f85553515607}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {fee6143a-f549-4382-9ab1-fb01f92a9137}, !- Construction Name
  {7c1a5a4d-5ec2-416f-a0a0-7cef94335b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b1157b6-0a14-4496-a943-3a15266d2dd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90fff669-bb88-4ab3-b916-0b9451d8da75}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {a24f00d4-6de8-4cc3-ad08-115f9260a44e}, !- Construction Name
  {7c1a5a4d-5ec2-416f-a0a0-7cef94335b3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c8d54a9-bdaa-4a8c-9b5d-92ec53ca89d0}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {237bb457-c584-4bf9-acc3-711433cabf0d}, !- Construction Name
  {7c1a5a4d-5ec2-416f-a0a0-7cef94335b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {143e1046-d675-418f-be9c-4ed8a1f94049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {b389b0eb-6e48-4f77-a7c5-1a08a0f164ba}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass, !- Name
  {6bf06bcc-e089-4028-8b3a-c9a0ee44f6b1}, !- Internal Mass Definition Name
  {7c1a5a4d-5ec2-416f-a0a0-7cef94335b3d}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {6bf06bcc-e089-4028-8b3a-c9a0ee44f6b1}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {1092b846-3257-4c58-8e7d-044ce272fbd3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights,
  {9dbb58ba-d3f3-4a60-958d-e97020476f46}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Lights, !- Name
  {c29f52d6-effb-4ebb-87db-6cf288e2f418}, !- Lights Definition Name
  {7c1a5a4d-5ec2-416f-a0a0-7cef94335b3d}, !- Space or SpaceType Name
  {c059c161-f6e2-43e3-93a7-0421e4f4bb74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c29f52d6-effb-4ebb-87db-6cf288e2f418}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People,
  {2c23505d-53a0-4cb8-b3a2-ac716982353f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 People, !- Name
  {3153be60-8f96-494e-b41c-b6caa6c031ce}, !- People Definition Name
  {7c1a5a4d-5ec2-416f-a0a0-7cef94335b3d}, !- Space or SpaceType Name
  {e6a14218-073a-47ea-82a5-3b496f41bed5}, !- Number of People Schedule Name
  {4966819b-4cac-4c9d-bcc8-fbf068046448}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfcfbfb2-fca7-449b-872f-b3cca2472007}, !- Work Efficiency Schedule Name
  {7071ac66-62fa-4ebd-b293-603ea78d0727}, !- Clothing Insulation Schedule Name
  {ac6156ee-d149-422b-8d74-ba1c33ec9b29}; !- Air Velocity Schedule Name

OS:People:Definition,
  {3153be60-8f96-494e-b41c-b6caa6c031ce}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment,
  {7201b204-7645-45bb-ae17-6b0ba8b57d53}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {78cd9814-b48d-4edc-a88f-b9438aba6195}, !- Electric Equipment Definition Name
  {7c1a5a4d-5ec2-416f-a0a0-7cef94335b3d}, !- Space or SpaceType Name
  {45668f7a-e119-4f1c-ba98-11146d4d3e3e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {78cd9814-b48d-4edc-a88f-b9438aba6195}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {d3929bcc-8089-4f7c-ba9c-70355ba1b90e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Infiltration, !- Name
  {7c1a5a4d-5ec2-416f-a0a0-7cef94335b3d}, !- Space or SpaceType Name
  {0fbc2cf7-f7b1-4745-a170-bd4b402b41a2}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Facility,
  {db6478ae-de0d-4da3-8b9b-6cd459ec14e8}; !- Handle

OS:Building,
  {3b9b39d4-7953-49ba-8dd0-fdc15e328d53}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:ClimateZones,
  {b8f1c0f5-07c7-453e-aaa7-7edd1f5929f3}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {2f347a53-4587-4dc9-98ac-4570b711f74a}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {fc23a5de-d07b-4414-b89f-7a757b2a1d02}; !- Handle

OS:SpaceType,
  {10e97fa1-6d4a-4640-995f-2a916b42e3bf}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5ab30391-5970-4fd0-99f2-60b25a4f583c}; !- Group Rendering Name

OS:Rendering:Color,
  {5ab30391-5970-4fd0-99f2-60b25a4f583c}, !- Handle
  Rendering Color 1,                      !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

