  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a57c0132-30d2-4f43-9e81-02aa236ed660}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {9a25539b-d216-483b-bd02-c6f6f74e3091}; !- Thermal Zone

OS:ThermalZone,
  {b19bff0b-a118-4516-88ae-15b92c713a93}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b98332c6-05e3-49c2-8245-99ff9dd96486}, !- Zone Air Inlet Port List
  {a47c9ae5-d659-484f-a1eb-f535bc54f5c6}, !- Zone Air Exhaust Port List
  {578fe49b-8d00-4679-9e4b-e582f5bec7f1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b4d84ce6-1f76-46c6-a6d2-60b34402f553}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {379cdad0-89e1-40bd-a810-79b693adce8f}, !- Handle
  Node 9,                                 !- Name
  {578fe49b-8d00-4679-9e4b-e582f5bec7f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {578fe49b-8d00-4679-9e4b-e582f5bec7f1}, !- Handle
  {3000dcc8-5829-4aa3-b5e7-ce2117e3affb}, !- Name
  {b19bff0b-a118-4516-88ae-15b92c713a93}, !- Source Object
  11,                                     !- Outlet Port
  {379cdad0-89e1-40bd-a810-79b693adce8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b98332c6-05e3-49c2-8245-99ff9dd96486}, !- Handle
  Port List 17,                           !- Name
  {b19bff0b-a118-4516-88ae-15b92c713a93}; !- HVAC Component

OS:PortList,
  {a47c9ae5-d659-484f-a1eb-f535bc54f5c6}, !- Handle
  Port List 18,                           !- Name
  {b19bff0b-a118-4516-88ae-15b92c713a93}; !- HVAC Component

OS:Sizing:Zone,
  {fdc2cf25-dde3-480e-9e6c-f686313fe3ba}, !- Handle
  {b19bff0b-a118-4516-88ae-15b92c713a93}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c3978b6f-d416-4efe-b2a8-6ce8fa9c19cf}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {b19bff0b-a118-4516-88ae-15b92c713a93}; !- Thermal Zone

OS:ThermalZone,
  {ca4f85cc-32f1-438b-94a5-b94ed6367584}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9845200-700b-4d1b-8b93-809b67e4d06a}, !- Zone Air Inlet Port List
  {cc040e98-4bff-44b6-a0eb-5d32a05bbb21}, !- Zone Air Exhaust Port List
  {b3e8edf2-3e95-4e79-911f-861fa53242bc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d1c1f436-29fd-41da-b631-566e51bee1e1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edce2d4f-0682-47aa-a131-4743d7da2ab0}, !- Handle
  Node 10,                                !- Name
  {b3e8edf2-3e95-4e79-911f-861fa53242bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3e8edf2-3e95-4e79-911f-861fa53242bc}, !- Handle
  {d22e3df1-e188-44ea-bb4a-8bb5e5865c4d}, !- Name
  {ca4f85cc-32f1-438b-94a5-b94ed6367584}, !- Source Object
  11,                                     !- Outlet Port
  {edce2d4f-0682-47aa-a131-4743d7da2ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9845200-700b-4d1b-8b93-809b67e4d06a}, !- Handle
  Port List 19,                           !- Name
  {ca4f85cc-32f1-438b-94a5-b94ed6367584}; !- HVAC Component

OS:PortList,
  {cc040e98-4bff-44b6-a0eb-5d32a05bbb21}, !- Handle
  Port List 20,                           !- Name
  {ca4f85cc-32f1-438b-94a5-b94ed6367584}; !- HVAC Component

OS:Sizing:Zone,
  {4a6049bd-29c1-4066-ab0f-192f119bac26}, !- Handle
  {ca4f85cc-32f1-438b-94a5-b94ed6367584}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e44153ee-a507-4c5a-adbf-55ef2c30a680}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {ca4f85cc-32f1-438b-94a5-b94ed6367584}; !- Thermal Zone

OS:ThermalZone,
  {b6d4404b-40ec-4803-ae48-00824d6e95a4}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9050087f-037d-4389-a7f4-5181832f1e7e}, !- Zone Air Inlet Port List
  {04694f7c-1266-407e-b874-3f9783180133}, !- Zone Air Exhaust Port List
  {44040af1-fc86-417a-af29-1f281b437e48}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0ce27d6-6b4c-4a6c-931d-9d417e89cab5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbd21f0b-8c58-4255-8fc6-e2b32f4d97b3}, !- Handle
  Node 11,                                !- Name
  {44040af1-fc86-417a-af29-1f281b437e48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44040af1-fc86-417a-af29-1f281b437e48}, !- Handle
  {fad317c4-9af7-477f-b70c-9bf4bb11bf69}, !- Name
  {b6d4404b-40ec-4803-ae48-00824d6e95a4}, !- Source Object
  11,                                     !- Outlet Port
  {bbd21f0b-8c58-4255-8fc6-e2b32f4d97b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9050087f-037d-4389-a7f4-5181832f1e7e}, !- Handle
  Port List 21,                           !- Name
  {b6d4404b-40ec-4803-ae48-00824d6e95a4}; !- HVAC Component

OS:PortList,
  {04694f7c-1266-407e-b874-3f9783180133}, !- Handle
  Port List 22,                           !- Name
  {b6d4404b-40ec-4803-ae48-00824d6e95a4}; !- HVAC Component

OS:Sizing:Zone,
  {6c26ee6a-d428-4df2-acc0-dead9f833265}, !- Handle
  {b6d4404b-40ec-4803-ae48-00824d6e95a4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {15136b82-02a1-4134-a74c-53c8b404241a}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {b6d4404b-40ec-4803-ae48-00824d6e95a4}; !- Thermal Zone

OS:ThermalZone,
  {2368119e-3d17-475c-a320-acb1bcd93b33}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a73bae1-dc41-4b9b-92e0-9e542d4ed594}, !- Zone Air Inlet Port List
  {9d30519b-39b0-42af-8363-43cd407863cc}, !- Zone Air Exhaust Port List
  {89e2f8f7-5396-4d08-8b0e-e762f5cb6ff6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb6581f7-ff6d-4ca9-ad17-29582d5e2106}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {460b9563-fcea-4cf4-a379-3209c6a1d261}, !- Handle
  Node 12,                                !- Name
  {89e2f8f7-5396-4d08-8b0e-e762f5cb6ff6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89e2f8f7-5396-4d08-8b0e-e762f5cb6ff6}, !- Handle
  {ec34cae0-5f96-4d3e-ba13-6841eceb8cf8}, !- Name
  {2368119e-3d17-475c-a320-acb1bcd93b33}, !- Source Object
  11,                                     !- Outlet Port
  {460b9563-fcea-4cf4-a379-3209c6a1d261}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a73bae1-dc41-4b9b-92e0-9e542d4ed594}, !- Handle
  Port List 23,                           !- Name
  {2368119e-3d17-475c-a320-acb1bcd93b33}; !- HVAC Component

OS:PortList,
  {9d30519b-39b0-42af-8363-43cd407863cc}, !- Handle
  Port List 24,                           !- Name
  {2368119e-3d17-475c-a320-acb1bcd93b33}; !- HVAC Component

OS:Sizing:Zone,
  {02b6a3ca-5e90-41a6-b3a9-f24b09e6e4b6}, !- Handle
  {2368119e-3d17-475c-a320-acb1bcd93b33}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4ae5b192-e0e8-4c66-aada-765f1f35660a}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {2368119e-3d17-475c-a320-acb1bcd93b33}; !- Thermal Zone

OS:ThermalZone,
  {934d6dd5-5757-4534-ac42-2223335cd1ff}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7ac99b3-13ef-4c03-b2e6-40115fc920b0}, !- Zone Air Inlet Port List
  {3a702bad-ae97-41ce-b663-2aae6f5053f3}, !- Zone Air Exhaust Port List
  {ab8dc1bb-2905-480a-8f12-c62dfe2d09cc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76049b41-d50a-48d1-8d54-de2666ed0972}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e7d3990-bb74-4cb7-ac7f-8e9fb09eec55}, !- Handle
  Node 13,                                !- Name
  {ab8dc1bb-2905-480a-8f12-c62dfe2d09cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab8dc1bb-2905-480a-8f12-c62dfe2d09cc}, !- Handle
  {9c5afe06-9435-4c9b-844e-49aa13f1cd70}, !- Name
  {934d6dd5-5757-4534-ac42-2223335cd1ff}, !- Source Object
  11,                                     !- Outlet Port
  {6e7d3990-bb74-4cb7-ac7f-8e9fb09eec55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7ac99b3-13ef-4c03-b2e6-40115fc920b0}, !- Handle
  Port List 25,                           !- Name
  {934d6dd5-5757-4534-ac42-2223335cd1ff}; !- HVAC Component

OS:PortList,
  {3a702bad-ae97-41ce-b663-2aae6f5053f3}, !- Handle
  Port List 26,                           !- Name
  {934d6dd5-5757-4534-ac42-2223335cd1ff}; !- HVAC Component

OS:Sizing:Zone,
  {7f3638e7-e171-4e6b-a9e0-42dc64a58050}, !- Handle
  {934d6dd5-5757-4534-ac42-2223335cd1ff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {01e9d06c-a6cd-4fbc-a614-768fad955923}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {934d6dd5-5757-4534-ac42-2223335cd1ff}; !- Thermal Zone

OS:ThermalZone,
  {6b0b08c0-28ca-4b57-8189-22b66a19c73d}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dab0cf1c-59e7-4034-9ffc-74f61eafa24f}, !- Zone Air Inlet Port List
  {fdd83d55-c931-4a25-89cb-5b30854a4344}, !- Zone Air Exhaust Port List
  {20d595e4-4f17-4ed5-80d3-14296d4d08ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fc793e4-402f-48db-8a26-1d7a5aa30d6b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37e79503-c3dd-4b63-bb79-d5b21f1332b3}, !- Handle
  Node 14,                                !- Name
  {20d595e4-4f17-4ed5-80d3-14296d4d08ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20d595e4-4f17-4ed5-80d3-14296d4d08ed}, !- Handle
  {3449ecfb-f162-42d1-9c13-74b643ce6f67}, !- Name
  {6b0b08c0-28ca-4b57-8189-22b66a19c73d}, !- Source Object
  11,                                     !- Outlet Port
  {37e79503-c3dd-4b63-bb79-d5b21f1332b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dab0cf1c-59e7-4034-9ffc-74f61eafa24f}, !- Handle
  Port List 27,                           !- Name
  {6b0b08c0-28ca-4b57-8189-22b66a19c73d}; !- HVAC Component

OS:PortList,
  {fdd83d55-c931-4a25-89cb-5b30854a4344}, !- Handle
  Port List 28,                           !- Name
  {6b0b08c0-28ca-4b57-8189-22b66a19c73d}; !- HVAC Component

OS:Sizing:Zone,
  {fda44c34-ee80-442b-9625-c41b541d65bb}, !- Handle
  {6b0b08c0-28ca-4b57-8189-22b66a19c73d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {684159c3-2394-4953-b0c5-2be0cae22bf4}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {6b0b08c0-28ca-4b57-8189-22b66a19c73d}; !- Thermal Zone

OS:ThermalZone,
  {836020ab-7df6-4e65-8c39-75da506521d7}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bdf64a5-0f07-4927-b4ef-e850850e1975}, !- Zone Air Inlet Port List
  {7416a11e-6988-4167-ba31-26eaddae6138}, !- Zone Air Exhaust Port List
  {5edda2d9-2952-4b38-b41b-0006e912d68c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b0150ed-793f-4201-a730-e57bd23fe82f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03d01ca7-eb83-4cd2-b502-e73b33452df1}, !- Handle
  Node 15,                                !- Name
  {5edda2d9-2952-4b38-b41b-0006e912d68c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5edda2d9-2952-4b38-b41b-0006e912d68c}, !- Handle
  {c25b1475-16a2-45b3-9c5a-b20cfe4cb92f}, !- Name
  {836020ab-7df6-4e65-8c39-75da506521d7}, !- Source Object
  11,                                     !- Outlet Port
  {03d01ca7-eb83-4cd2-b502-e73b33452df1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bdf64a5-0f07-4927-b4ef-e850850e1975}, !- Handle
  Port List 29,                           !- Name
  {836020ab-7df6-4e65-8c39-75da506521d7}; !- HVAC Component

OS:PortList,
  {7416a11e-6988-4167-ba31-26eaddae6138}, !- Handle
  Port List 30,                           !- Name
  {836020ab-7df6-4e65-8c39-75da506521d7}; !- HVAC Component

OS:Sizing:Zone,
  {0991aa29-889e-4c30-920b-dd047f67a162}, !- Handle
  {836020ab-7df6-4e65-8c39-75da506521d7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {91eaad47-8960-4e71-a203-72e95c4d4173}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {836020ab-7df6-4e65-8c39-75da506521d7}; !- Thermal Zone

OS:ThermalZone,
  {c9fc0fb8-b9c5-44d3-87b7-cacab3a7b8bd}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94017065-e324-4f7a-adf6-78b8a1315b8d}, !- Zone Air Inlet Port List
  {f308bd0b-d9c2-4e35-be1d-664f954d1c65}, !- Zone Air Exhaust Port List
  {9e6a3325-c495-4afc-bb84-04eab9b3dec2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8790d4bc-5a3b-4866-aab0-5ec23337b660}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a2c5d8d-aa53-4cb6-b4d2-bcc7c29cbe9f}, !- Handle
  Node 16,                                !- Name
  {9e6a3325-c495-4afc-bb84-04eab9b3dec2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e6a3325-c495-4afc-bb84-04eab9b3dec2}, !- Handle
  {83cb1b62-a78a-43da-be50-ee85ac555676}, !- Name
  {c9fc0fb8-b9c5-44d3-87b7-cacab3a7b8bd}, !- Source Object
  11,                                     !- Outlet Port
  {1a2c5d8d-aa53-4cb6-b4d2-bcc7c29cbe9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94017065-e324-4f7a-adf6-78b8a1315b8d}, !- Handle
  Port List 31,                           !- Name
  {c9fc0fb8-b9c5-44d3-87b7-cacab3a7b8bd}; !- HVAC Component

OS:PortList,
  {f308bd0b-d9c2-4e35-be1d-664f954d1c65}, !- Handle
  Port List 32,                           !- Name
  {c9fc0fb8-b9c5-44d3-87b7-cacab3a7b8bd}; !- HVAC Component

OS:Sizing:Zone,
  {40bb2080-428d-4c2e-8fe6-0b59509e6162}, !- Handle
  {c9fc0fb8-b9c5-44d3-87b7-cacab3a7b8bd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {298ab40b-da44-4bfa-a4b6-3fa783f168ac}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {c9fc0fb8-b9c5-44d3-87b7-cacab3a7b8bd}; !- Thermal Zone

OS:ThermalZone,
  {2602c315-fd39-4cb9-93f2-b39a50edffa0}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcbe4869-b151-459b-b116-3f122864e0eb}, !- Zone Air Inlet Port List
  {73521df7-1107-4ea9-b020-89c45212fe9c}, !- Zone Air Exhaust Port List
  {81619892-9589-4374-96a1-d3532bc2d29b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b0f4ffa-0e15-4b75-a188-b90f98035bb8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07a12a1e-2eb4-4756-91e3-497ec4f8164c}, !- Handle
  Node 17,                                !- Name
  {81619892-9589-4374-96a1-d3532bc2d29b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81619892-9589-4374-96a1-d3532bc2d29b}, !- Handle
  {f546eed3-696e-48ee-9e90-7b7ac6f32500}, !- Name
  {2602c315-fd39-4cb9-93f2-b39a50edffa0}, !- Source Object
  11,                                     !- Outlet Port
  {07a12a1e-2eb4-4756-91e3-497ec4f8164c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcbe4869-b151-459b-b116-3f122864e0eb}, !- Handle
  Port List 33,                           !- Name
  {2602c315-fd39-4cb9-93f2-b39a50edffa0}; !- HVAC Component

OS:PortList,
  {73521df7-1107-4ea9-b020-89c45212fe9c}, !- Handle
  Port List 34,                           !- Name
  {2602c315-fd39-4cb9-93f2-b39a50edffa0}; !- HVAC Component

OS:Sizing:Zone,
  {85bd6760-2720-4bd9-87c3-19a2e94a3f4c}, !- Handle
  {2602c315-fd39-4cb9-93f2-b39a50edffa0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a3d5b84e-42aa-4dac-837c-d9d0ef5de9fc}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {2602c315-fd39-4cb9-93f2-b39a50edffa0}; !- Thermal Zone

OS:ThermalZone,
  {f1f5700c-2d04-498d-b42f-733092733156}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f9a971f-4e2b-4d4e-aaf2-7d91cbe8a26e}, !- Zone Air Inlet Port List
  {8d62a952-cc64-4469-916e-9762685d9e44}, !- Zone Air Exhaust Port List
  {80f890f6-0623-4fef-861e-df694c063472}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {badd8bbe-007c-4642-bc8f-b104efe6654d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ace6de56-7e18-4198-ae4b-6628f98fb910}, !- Handle
  Node 18,                                !- Name
  {80f890f6-0623-4fef-861e-df694c063472}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80f890f6-0623-4fef-861e-df694c063472}, !- Handle
  {d0377eb7-b1ab-42b0-bfe3-4f61d77d3094}, !- Name
  {f1f5700c-2d04-498d-b42f-733092733156}, !- Source Object
  11,                                     !- Outlet Port
  {ace6de56-7e18-4198-ae4b-6628f98fb910}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f9a971f-4e2b-4d4e-aaf2-7d91cbe8a26e}, !- Handle
  Port List 35,                           !- Name
  {f1f5700c-2d04-498d-b42f-733092733156}; !- HVAC Component

OS:PortList,
  {8d62a952-cc64-4469-916e-9762685d9e44}, !- Handle
  Port List 36,                           !- Name
  {f1f5700c-2d04-498d-b42f-733092733156}; !- HVAC Component

OS:Sizing:Zone,
  {122e1205-d519-4bc1-895c-baeddffd7241}, !- Handle
  {f1f5700c-2d04-498d-b42f-733092733156}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {baf29b8b-37fe-4fd0-9c70-c1ac31391b20}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {f1f5700c-2d04-498d-b42f-733092733156}; !- Thermal Zone

OS:ThermalZone,
  {6bc979f4-4316-4ee8-b06e-510561af7a54}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80d9fe8a-c7dc-41ce-a18d-0f4aae4264a1}, !- Zone Air Inlet Port List
  {63f110e7-b7a0-49e3-b46b-5156cc92af9e}, !- Zone Air Exhaust Port List
  {9881247c-2f21-497e-8e40-703fa6fe2827}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3dea9f4b-2d67-4c13-8de1-ce421a16e39f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2680c9da-4aaf-4a3b-9837-b3c63a70a1a0}, !- Handle
  Node 19,                                !- Name
  {9881247c-2f21-497e-8e40-703fa6fe2827}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9881247c-2f21-497e-8e40-703fa6fe2827}, !- Handle
  {ebb33b0b-f9c7-4c53-98ce-27ad9870f5d6}, !- Name
  {6bc979f4-4316-4ee8-b06e-510561af7a54}, !- Source Object
  11,                                     !- Outlet Port
  {2680c9da-4aaf-4a3b-9837-b3c63a70a1a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80d9fe8a-c7dc-41ce-a18d-0f4aae4264a1}, !- Handle
  Port List 37,                           !- Name
  {6bc979f4-4316-4ee8-b06e-510561af7a54}; !- HVAC Component

OS:PortList,
  {63f110e7-b7a0-49e3-b46b-5156cc92af9e}, !- Handle
  Port List 38,                           !- Name
  {6bc979f4-4316-4ee8-b06e-510561af7a54}; !- HVAC Component

OS:Sizing:Zone,
  {a3b0dc59-dd84-48b9-a314-6ac492fa27bc}, !- Handle
  {6bc979f4-4316-4ee8-b06e-510561af7a54}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {931a2a3e-4734-4e1b-82e3-f86095aee55a}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {6bc979f4-4316-4ee8-b06e-510561af7a54}; !- Thermal Zone

OS:ThermalZone,
  {f9573f2c-e2c2-4581-ad1c-a60b7bc06940}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5c1884b-629b-440e-85d0-12b385f7a7ca}, !- Zone Air Inlet Port List
  {653ffe49-6c54-4acc-b150-1d2b5f919b02}, !- Zone Air Exhaust Port List
  {0a75ccb7-4e2d-49c0-942c-2b2fc6bd1516}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ded5732-c342-4767-8dd2-7017cbf118fe}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37e891b0-8023-421f-a3ee-c382f5c547cf}, !- Handle
  Node 20,                                !- Name
  {0a75ccb7-4e2d-49c0-942c-2b2fc6bd1516}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a75ccb7-4e2d-49c0-942c-2b2fc6bd1516}, !- Handle
  {26ab5739-bddc-45d9-a922-08eed4963d9d}, !- Name
  {f9573f2c-e2c2-4581-ad1c-a60b7bc06940}, !- Source Object
  11,                                     !- Outlet Port
  {37e891b0-8023-421f-a3ee-c382f5c547cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5c1884b-629b-440e-85d0-12b385f7a7ca}, !- Handle
  Port List 39,                           !- Name
  {f9573f2c-e2c2-4581-ad1c-a60b7bc06940}; !- HVAC Component

OS:PortList,
  {653ffe49-6c54-4acc-b150-1d2b5f919b02}, !- Handle
  Port List 40,                           !- Name
  {f9573f2c-e2c2-4581-ad1c-a60b7bc06940}; !- HVAC Component

OS:Sizing:Zone,
  {295338d4-2e86-44b5-a724-9dbec6262101}, !- Handle
  {f9573f2c-e2c2-4581-ad1c-a60b7bc06940}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {84ae972a-fcf1-4ab2-a859-542850529899}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {f9573f2c-e2c2-4581-ad1c-a60b7bc06940}; !- Thermal Zone

OS:ThermalZone,
  {bb159a18-5916-4456-b8e0-d8d73a9b8d20}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd384a0e-8905-445c-8c0c-75fec2ada134}, !- Zone Air Inlet Port List
  {7f9fbf9c-7985-456d-bee3-dd2aaa3d147b}, !- Zone Air Exhaust Port List
  {c4c9d0d5-f668-48ad-ba87-595064860855}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {87dac09a-02b4-410a-afb8-1370f5a40c92}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {beb1a131-ef79-4266-9e22-7426dd7480cf}, !- Handle
  Node 21,                                !- Name
  {c4c9d0d5-f668-48ad-ba87-595064860855}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4c9d0d5-f668-48ad-ba87-595064860855}, !- Handle
  {74950506-06a2-4ef0-9920-f55dbfa266b2}, !- Name
  {bb159a18-5916-4456-b8e0-d8d73a9b8d20}, !- Source Object
  11,                                     !- Outlet Port
  {beb1a131-ef79-4266-9e22-7426dd7480cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd384a0e-8905-445c-8c0c-75fec2ada134}, !- Handle
  Port List 41,                           !- Name
  {bb159a18-5916-4456-b8e0-d8d73a9b8d20}; !- HVAC Component

OS:PortList,
  {7f9fbf9c-7985-456d-bee3-dd2aaa3d147b}, !- Handle
  Port List 42,                           !- Name
  {bb159a18-5916-4456-b8e0-d8d73a9b8d20}; !- HVAC Component

OS:Sizing:Zone,
  {64987a15-0c98-42b0-b220-c3b8999a618a}, !- Handle
  {bb159a18-5916-4456-b8e0-d8d73a9b8d20}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d059156e-789d-4647-be65-c8ded2e832c8}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {bb159a18-5916-4456-b8e0-d8d73a9b8d20}; !- Thermal Zone

OS:ThermalZone,
  {49ca1120-dae2-4966-bd91-0741bf7bbe0b}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08c56c12-2fc9-409d-ba36-b143e9560d18}, !- Zone Air Inlet Port List
  {6bf7b178-de27-4ab4-a554-a1a2e72ecbc1}, !- Zone Air Exhaust Port List
  {9a7e4958-e187-4c25-8005-437ae34ea058}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cecafd5e-bbaa-4232-b130-2fd8a87722e0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66e135b9-8b10-408f-922d-66d907cec695}, !- Handle
  Node 22,                                !- Name
  {9a7e4958-e187-4c25-8005-437ae34ea058}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a7e4958-e187-4c25-8005-437ae34ea058}, !- Handle
  {61ecd164-085a-4fd8-a3b4-82a59f70c6e2}, !- Name
  {49ca1120-dae2-4966-bd91-0741bf7bbe0b}, !- Source Object
  11,                                     !- Outlet Port
  {66e135b9-8b10-408f-922d-66d907cec695}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08c56c12-2fc9-409d-ba36-b143e9560d18}, !- Handle
  Port List 43,                           !- Name
  {49ca1120-dae2-4966-bd91-0741bf7bbe0b}; !- HVAC Component

OS:PortList,
  {6bf7b178-de27-4ab4-a554-a1a2e72ecbc1}, !- Handle
  Port List 44,                           !- Name
  {49ca1120-dae2-4966-bd91-0741bf7bbe0b}; !- HVAC Component

OS:Sizing:Zone,
  {3c01cdcf-c325-4eb0-8958-a2dc15373d0c}, !- Handle
  {49ca1120-dae2-4966-bd91-0741bf7bbe0b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b01f9e96-feb7-406e-a36e-f0e909164101}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {49ca1120-dae2-4966-bd91-0741bf7bbe0b}; !- Thermal Zone

OS:ThermalZone,
  {0fc49ce3-cf2e-4ea7-b4fe-c630c5e2c401}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da4bd2b3-ced9-420a-b147-533649ef10e2}, !- Zone Air Inlet Port List
  {6587631e-8030-465b-8924-8ada77456953}, !- Zone Air Exhaust Port List
  {d7a84805-04cf-4d6a-b30f-7a75263a88ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ece0213c-bfe5-4540-b918-8106ace70700}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ab7ca52-8b0c-421b-bafb-8ec5bef1845d}, !- Handle
  Node 23,                                !- Name
  {d7a84805-04cf-4d6a-b30f-7a75263a88ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7a84805-04cf-4d6a-b30f-7a75263a88ed}, !- Handle
  {df92b9c9-ba86-4747-b634-bf7a0ae46e8c}, !- Name
  {0fc49ce3-cf2e-4ea7-b4fe-c630c5e2c401}, !- Source Object
  11,                                     !- Outlet Port
  {8ab7ca52-8b0c-421b-bafb-8ec5bef1845d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da4bd2b3-ced9-420a-b147-533649ef10e2}, !- Handle
  Port List 45,                           !- Name
  {0fc49ce3-cf2e-4ea7-b4fe-c630c5e2c401}; !- HVAC Component

OS:PortList,
  {6587631e-8030-465b-8924-8ada77456953}, !- Handle
  Port List 46,                           !- Name
  {0fc49ce3-cf2e-4ea7-b4fe-c630c5e2c401}; !- HVAC Component

OS:Sizing:Zone,
  {e8d4cbbb-9f54-458c-83d1-36c5e742b74b}, !- Handle
  {0fc49ce3-cf2e-4ea7-b4fe-c630c5e2c401}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {42d3d5a8-1428-4aab-a747-750a1bba3a7f}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {0fc49ce3-cf2e-4ea7-b4fe-c630c5e2c401}; !- Thermal Zone

OS:ThermalZone,
  {fd6127bb-f9af-4966-9497-5ea52f587473}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f3f1c73-4e47-4924-9b28-6ecdc5d596ce}, !- Zone Air Inlet Port List
  {189229eb-95dc-47cd-85d7-5ee56062c72a}, !- Zone Air Exhaust Port List
  {152c1054-c174-4787-94c6-77e072900752}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {10dce722-0e5e-4e2f-95bd-f74d00d8d632}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb661863-c2fd-4875-97d8-4344f6049544}, !- Handle
  Node 24,                                !- Name
  {152c1054-c174-4787-94c6-77e072900752}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {152c1054-c174-4787-94c6-77e072900752}, !- Handle
  {01434293-9a2f-4d91-b29e-1045fc8db35d}, !- Name
  {fd6127bb-f9af-4966-9497-5ea52f587473}, !- Source Object
  11,                                     !- Outlet Port
  {cb661863-c2fd-4875-97d8-4344f6049544}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f3f1c73-4e47-4924-9b28-6ecdc5d596ce}, !- Handle
  Port List 47,                           !- Name
  {fd6127bb-f9af-4966-9497-5ea52f587473}; !- HVAC Component

OS:PortList,
  {189229eb-95dc-47cd-85d7-5ee56062c72a}, !- Handle
  Port List 48,                           !- Name
  {fd6127bb-f9af-4966-9497-5ea52f587473}; !- HVAC Component

OS:Sizing:Zone,
  {b130d437-6d96-483b-aa60-3d947925b0de}, !- Handle
  {fd6127bb-f9af-4966-9497-5ea52f587473}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {901caf6b-2354-42d3-a072-7f0908d71443}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {fd6127bb-f9af-4966-9497-5ea52f587473}; !- Thermal Zone

OS:ThermalZone,
  {2a3a5932-db74-480f-b58d-6a71a1428da3}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe3cf47a-36ce-4abc-a5ea-100811d69d3d}, !- Zone Air Inlet Port List
  {104eadb7-6440-45ba-86bd-9cc12a731a2a}, !- Zone Air Exhaust Port List
  {d0dc159b-2fb0-4e5f-8ef1-b01e005edc7b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dda00c0f-f162-466d-a03e-06ec6ad04b91}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cbc21bb-161e-44bd-b474-62ab13cba523}, !- Handle
  Node 25,                                !- Name
  {d0dc159b-2fb0-4e5f-8ef1-b01e005edc7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0dc159b-2fb0-4e5f-8ef1-b01e005edc7b}, !- Handle
  {9d95445e-cbf9-4f24-8d4a-417dbd00307e}, !- Name
  {2a3a5932-db74-480f-b58d-6a71a1428da3}, !- Source Object
  11,                                     !- Outlet Port
  {4cbc21bb-161e-44bd-b474-62ab13cba523}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe3cf47a-36ce-4abc-a5ea-100811d69d3d}, !- Handle
  Port List 49,                           !- Name
  {2a3a5932-db74-480f-b58d-6a71a1428da3}; !- HVAC Component

OS:PortList,
  {104eadb7-6440-45ba-86bd-9cc12a731a2a}, !- Handle
  Port List 50,                           !- Name
  {2a3a5932-db74-480f-b58d-6a71a1428da3}; !- HVAC Component

OS:Sizing:Zone,
  {f1a508d7-89e5-46cf-bbf6-48f7211bfba8}, !- Handle
  {2a3a5932-db74-480f-b58d-6a71a1428da3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9a8e8f14-5737-4c2f-abc1-fddeb717d1ee}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {2a3a5932-db74-480f-b58d-6a71a1428da3}; !- Thermal Zone

OS:ThermalZone,
  {7d6f404e-2227-43a8-bc4d-1e3ab99156f6}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be922310-75d7-4e36-8d19-37cc502933c7}, !- Zone Air Inlet Port List
  {dbf355fe-cfd2-4370-8379-d184f693ea8d}, !- Zone Air Exhaust Port List
  {0568fd4f-499f-41e2-8842-ed24a8a7a6ea}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15b93573-114d-4231-a726-c0f81f4b5b5a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e70952a8-4c39-4b03-b60e-a18d6021fc3a}, !- Handle
  Node 26,                                !- Name
  {0568fd4f-499f-41e2-8842-ed24a8a7a6ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0568fd4f-499f-41e2-8842-ed24a8a7a6ea}, !- Handle
  {05bcf883-1d4e-4a5b-9c0c-5cbbb0932625}, !- Name
  {7d6f404e-2227-43a8-bc4d-1e3ab99156f6}, !- Source Object
  11,                                     !- Outlet Port
  {e70952a8-4c39-4b03-b60e-a18d6021fc3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be922310-75d7-4e36-8d19-37cc502933c7}, !- Handle
  Port List 51,                           !- Name
  {7d6f404e-2227-43a8-bc4d-1e3ab99156f6}; !- HVAC Component

OS:PortList,
  {dbf355fe-cfd2-4370-8379-d184f693ea8d}, !- Handle
  Port List 52,                           !- Name
  {7d6f404e-2227-43a8-bc4d-1e3ab99156f6}; !- HVAC Component

OS:Sizing:Zone,
  {e6c26d90-3039-4452-a2c3-8fb52a9ad391}, !- Handle
  {7d6f404e-2227-43a8-bc4d-1e3ab99156f6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bbb5679b-e448-490b-90ff-a1b9bb90fdbd}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {7d6f404e-2227-43a8-bc4d-1e3ab99156f6}; !- Thermal Zone

OS:ThermalZone,
  {d83885f6-a134-4f5a-96fb-4fe01198dfd7}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3532be4a-261a-4459-a769-126b2d2ecdde}, !- Zone Air Inlet Port List
  {e0cf0f21-681f-42ff-92c9-bf615b903742}, !- Zone Air Exhaust Port List
  {c32d2cf2-2bab-4d04-ab20-c7a6e9cf49da}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39dab2e4-4f4b-4d63-9c09-b0e25f8dca12}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7ebd631-80f0-4f3f-aefe-688194bf62e5}, !- Handle
  Node 27,                                !- Name
  {c32d2cf2-2bab-4d04-ab20-c7a6e9cf49da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c32d2cf2-2bab-4d04-ab20-c7a6e9cf49da}, !- Handle
  {9a7af773-474d-4eb6-9550-598f32e0026d}, !- Name
  {d83885f6-a134-4f5a-96fb-4fe01198dfd7}, !- Source Object
  11,                                     !- Outlet Port
  {c7ebd631-80f0-4f3f-aefe-688194bf62e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3532be4a-261a-4459-a769-126b2d2ecdde}, !- Handle
  Port List 53,                           !- Name
  {d83885f6-a134-4f5a-96fb-4fe01198dfd7}; !- HVAC Component

OS:PortList,
  {e0cf0f21-681f-42ff-92c9-bf615b903742}, !- Handle
  Port List 54,                           !- Name
  {d83885f6-a134-4f5a-96fb-4fe01198dfd7}; !- HVAC Component

OS:Sizing:Zone,
  {070bfcf2-669a-4a65-96a7-e451f493fa96}, !- Handle
  {d83885f6-a134-4f5a-96fb-4fe01198dfd7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {54ade1d7-3b61-48bd-ac07-fb45518f2a39}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {d83885f6-a134-4f5a-96fb-4fe01198dfd7}; !- Thermal Zone

OS:ThermalZone,
  {10d279be-575d-436d-9766-c8009efa765b}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7075d352-f72b-4218-b29c-e5394dfdf707}, !- Zone Air Inlet Port List
  {8ac61e56-e62a-4068-b1d3-5c6301ed170d}, !- Zone Air Exhaust Port List
  {d79d4c3a-7ed1-4213-bf61-d0a4807db4bd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {949851ad-42b5-4807-80f1-ae90533860eb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75f261d1-08a3-4289-b7c4-dca051a528f5}, !- Handle
  Node 28,                                !- Name
  {d79d4c3a-7ed1-4213-bf61-d0a4807db4bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d79d4c3a-7ed1-4213-bf61-d0a4807db4bd}, !- Handle
  {47b72873-9a8f-4893-9eb5-25122f1991c3}, !- Name
  {10d279be-575d-436d-9766-c8009efa765b}, !- Source Object
  11,                                     !- Outlet Port
  {75f261d1-08a3-4289-b7c4-dca051a528f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7075d352-f72b-4218-b29c-e5394dfdf707}, !- Handle
  Port List 55,                           !- Name
  {10d279be-575d-436d-9766-c8009efa765b}; !- HVAC Component

OS:PortList,
  {8ac61e56-e62a-4068-b1d3-5c6301ed170d}, !- Handle
  Port List 56,                           !- Name
  {10d279be-575d-436d-9766-c8009efa765b}; !- HVAC Component

OS:Sizing:Zone,
  {414412c6-1618-4b94-9a5a-4a3cc93826f1}, !- Handle
  {10d279be-575d-436d-9766-c8009efa765b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dc94f59d-a025-408e-b618-04a1b610a803}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {10d279be-575d-436d-9766-c8009efa765b}; !- Thermal Zone

OS:ThermalZone,
  {da71e91a-a2f2-4457-94e5-377560f63efb}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d4c344f-dbf9-4f9d-a45b-0ac4792913f9}, !- Zone Air Inlet Port List
  {f70d920a-7a5a-426f-b113-36202938baa3}, !- Zone Air Exhaust Port List
  {281b2de2-c101-42bb-8494-c13ca370924d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f431f7c-f476-4f92-9b78-54d58757b908}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf7127c0-e7e2-4770-b14a-aa93ed634deb}, !- Handle
  Node 29,                                !- Name
  {281b2de2-c101-42bb-8494-c13ca370924d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {281b2de2-c101-42bb-8494-c13ca370924d}, !- Handle
  {59ab2179-6964-46ad-8c03-886a0468a027}, !- Name
  {da71e91a-a2f2-4457-94e5-377560f63efb}, !- Source Object
  11,                                     !- Outlet Port
  {bf7127c0-e7e2-4770-b14a-aa93ed634deb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d4c344f-dbf9-4f9d-a45b-0ac4792913f9}, !- Handle
  Port List 57,                           !- Name
  {da71e91a-a2f2-4457-94e5-377560f63efb}; !- HVAC Component

OS:PortList,
  {f70d920a-7a5a-426f-b113-36202938baa3}, !- Handle
  Port List 58,                           !- Name
  {da71e91a-a2f2-4457-94e5-377560f63efb}; !- HVAC Component

OS:Sizing:Zone,
  {7fee09a2-9148-4448-9dec-5ebb07ea736c}, !- Handle
  {da71e91a-a2f2-4457-94e5-377560f63efb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ec90a5e9-903a-45af-809a-5a17f9013923}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {da71e91a-a2f2-4457-94e5-377560f63efb}; !- Thermal Zone

OS:ThermalZone,
  {7a7844d9-323c-4ad7-b2ed-c22263c74e39}, !- Handle
  Thermal Zone 30,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2999296-13db-4372-8aa6-369de6e7732e}, !- Zone Air Inlet Port List
  {71e8dbe0-c2c6-4ff7-bc2d-90cc83409405}, !- Zone Air Exhaust Port List
  {4073183e-093e-40f3-a445-09db51084d48}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dfa97f63-c45d-421a-94c0-f7ac4daf016f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c336e18c-212b-4cd7-90c7-533002668d86}, !- Handle
  Node 30,                                !- Name
  {4073183e-093e-40f3-a445-09db51084d48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4073183e-093e-40f3-a445-09db51084d48}, !- Handle
  {1f316b49-94a0-4b2e-a141-2d655a94ef86}, !- Name
  {7a7844d9-323c-4ad7-b2ed-c22263c74e39}, !- Source Object
  11,                                     !- Outlet Port
  {c336e18c-212b-4cd7-90c7-533002668d86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2999296-13db-4372-8aa6-369de6e7732e}, !- Handle
  Port List 59,                           !- Name
  {7a7844d9-323c-4ad7-b2ed-c22263c74e39}; !- HVAC Component

OS:PortList,
  {71e8dbe0-c2c6-4ff7-bc2d-90cc83409405}, !- Handle
  Port List 60,                           !- Name
  {7a7844d9-323c-4ad7-b2ed-c22263c74e39}; !- HVAC Component

OS:Sizing:Zone,
  {817d78e7-105d-43a7-8611-59c11b0b1bc3}, !- Handle
  {7a7844d9-323c-4ad7-b2ed-c22263c74e39}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b81690ed-2eb4-4b88-b6cf-caa7be5a1a40}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {7a7844d9-323c-4ad7-b2ed-c22263c74e39}; !- Thermal Zone

OS:ThermalZone,
  {84611b15-ea5c-4311-985f-454afd7eb999}, !- Handle
  Thermal Zone 31,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bb0b4dc-3550-4e2e-9004-f41d9c44fb1c}, !- Zone Air Inlet Port List
  {91f8b626-fec4-4909-87aa-d81280a3fcf1}, !- Zone Air Exhaust Port List
  {c20f1af6-2ebf-4772-a84d-5ae92e1343d3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {934a819d-0d50-4167-8978-82c2f51220ec}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1235a6ae-b314-47da-9c24-9e2dcb6c740e}, !- Handle
  Node 31,                                !- Name
  {c20f1af6-2ebf-4772-a84d-5ae92e1343d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c20f1af6-2ebf-4772-a84d-5ae92e1343d3}, !- Handle
  {20a9667c-cee5-4f22-9620-808693b4980c}, !- Name
  {84611b15-ea5c-4311-985f-454afd7eb999}, !- Source Object
  11,                                     !- Outlet Port
  {1235a6ae-b314-47da-9c24-9e2dcb6c740e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bb0b4dc-3550-4e2e-9004-f41d9c44fb1c}, !- Handle
  Port List 61,                           !- Name
  {84611b15-ea5c-4311-985f-454afd7eb999}; !- HVAC Component

OS:PortList,
  {91f8b626-fec4-4909-87aa-d81280a3fcf1}, !- Handle
  Port List 62,                           !- Name
  {84611b15-ea5c-4311-985f-454afd7eb999}; !- HVAC Component

OS:Sizing:Zone,
  {15e0b3b0-71e4-44f2-b592-ee2f8db66e75}, !- Handle
  {84611b15-ea5c-4311-985f-454afd7eb999}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {36c42c31-2e32-4cd8-a1d0-a6c979d18479}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {84611b15-ea5c-4311-985f-454afd7eb999}; !- Thermal Zone

OS:ThermalZone,
  {d6c6f4da-05ae-4131-acdf-9773a2cc36d8}, !- Handle
  Thermal Zone 32,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57495444-266c-465f-8729-503648e86e5b}, !- Zone Air Inlet Port List
  {706c326d-ca74-4905-bd55-c03f29921203}, !- Zone Air Exhaust Port List
  {fb1b0b5a-3f1e-49a0-9273-2d1f2042f981}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a0c61ef-a841-4d64-a4ba-161f0e763d88}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d9eeefe-2595-49cb-b1b6-310570b99b16}, !- Handle
  Node 32,                                !- Name
  {fb1b0b5a-3f1e-49a0-9273-2d1f2042f981}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb1b0b5a-3f1e-49a0-9273-2d1f2042f981}, !- Handle
  {429799b5-7c21-47ab-a646-989db9be06c1}, !- Name
  {d6c6f4da-05ae-4131-acdf-9773a2cc36d8}, !- Source Object
  11,                                     !- Outlet Port
  {7d9eeefe-2595-49cb-b1b6-310570b99b16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57495444-266c-465f-8729-503648e86e5b}, !- Handle
  Port List 63,                           !- Name
  {d6c6f4da-05ae-4131-acdf-9773a2cc36d8}; !- HVAC Component

OS:PortList,
  {706c326d-ca74-4905-bd55-c03f29921203}, !- Handle
  Port List 64,                           !- Name
  {d6c6f4da-05ae-4131-acdf-9773a2cc36d8}; !- HVAC Component

OS:Sizing:Zone,
  {0b72bdc0-6534-49fa-b0c9-e0aafe349e53}, !- Handle
  {d6c6f4da-05ae-4131-acdf-9773a2cc36d8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cfa85103-e734-4197-8839-30c86e80a150}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {d6c6f4da-05ae-4131-acdf-9773a2cc36d8}; !- Thermal Zone

OS:ThermalZone,
  {b4ae1cc4-44df-4f09-8d8b-a173f078d0f5}, !- Handle
  Thermal Zone 33,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdff4855-c2ce-437d-bb64-881f8747e694}, !- Zone Air Inlet Port List
  {1757383b-2c77-4245-bea5-bd5ee7143570}, !- Zone Air Exhaust Port List
  {12df1c29-428d-468e-a57b-ab118c4fdfe5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7bfcf7df-b9ad-4cac-898a-1bc963f9870c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c14a4d66-b8b7-4e05-b255-082ad1793add}, !- Handle
  Node 33,                                !- Name
  {12df1c29-428d-468e-a57b-ab118c4fdfe5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12df1c29-428d-468e-a57b-ab118c4fdfe5}, !- Handle
  {f28832a1-9a2b-4a5f-a137-757895c030ed}, !- Name
  {b4ae1cc4-44df-4f09-8d8b-a173f078d0f5}, !- Source Object
  11,                                     !- Outlet Port
  {c14a4d66-b8b7-4e05-b255-082ad1793add}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdff4855-c2ce-437d-bb64-881f8747e694}, !- Handle
  Port List 65,                           !- Name
  {b4ae1cc4-44df-4f09-8d8b-a173f078d0f5}; !- HVAC Component

OS:PortList,
  {1757383b-2c77-4245-bea5-bd5ee7143570}, !- Handle
  Port List 66,                           !- Name
  {b4ae1cc4-44df-4f09-8d8b-a173f078d0f5}; !- HVAC Component

OS:Sizing:Zone,
  {09f12351-67a2-4bbe-95e4-cfd0a1276474}, !- Handle
  {b4ae1cc4-44df-4f09-8d8b-a173f078d0f5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0d384794-669e-42d2-8dd2-a71a5cde5f1e}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {b4ae1cc4-44df-4f09-8d8b-a173f078d0f5}; !- Thermal Zone

OS:ThermalZone,
  {6f20109f-4ea6-48af-aa69-9b02640ea89c}, !- Handle
  Thermal Zone 34,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bc2c776-9510-46c8-81f9-aed09a8a16e3}, !- Zone Air Inlet Port List
  {05b9b961-a683-476e-b99c-109785bbdf94}, !- Zone Air Exhaust Port List
  {199c463c-7338-46a3-bc6b-1e607ae6e990}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e1085c3-3a72-49aa-baea-dbb7696d561a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fd6cc60-3859-4d0c-9057-ebe81e7e35d4}, !- Handle
  Node 34,                                !- Name
  {199c463c-7338-46a3-bc6b-1e607ae6e990}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {199c463c-7338-46a3-bc6b-1e607ae6e990}, !- Handle
  {8d53b193-07cb-44ae-851a-186034f67fb6}, !- Name
  {6f20109f-4ea6-48af-aa69-9b02640ea89c}, !- Source Object
  11,                                     !- Outlet Port
  {7fd6cc60-3859-4d0c-9057-ebe81e7e35d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bc2c776-9510-46c8-81f9-aed09a8a16e3}, !- Handle
  Port List 67,                           !- Name
  {6f20109f-4ea6-48af-aa69-9b02640ea89c}; !- HVAC Component

OS:PortList,
  {05b9b961-a683-476e-b99c-109785bbdf94}, !- Handle
  Port List 68,                           !- Name
  {6f20109f-4ea6-48af-aa69-9b02640ea89c}; !- HVAC Component

OS:Sizing:Zone,
  {dd75cda0-ba74-4f63-b212-e57920ec64ea}, !- Handle
  {6f20109f-4ea6-48af-aa69-9b02640ea89c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6b1a1b9a-4a64-4105-bc76-28ff0c27bce0}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {6f20109f-4ea6-48af-aa69-9b02640ea89c}; !- Thermal Zone

OS:ThermalZone,
  {f88aca12-dfe1-4373-84dd-6734698e35f6}, !- Handle
  Thermal Zone 35,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {762fe2bd-e2a1-4ff1-9e78-b61f61d79bbb}, !- Zone Air Inlet Port List
  {6c89c7f7-2fca-4183-85dc-5f418d7397b2}, !- Zone Air Exhaust Port List
  {ffc535e3-ea83-4590-b2fa-64f7a22f98a0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e6d6c0d-fcc7-451c-a6ea-334c23173e65}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {417a938e-31fe-46a9-9d5f-1f73b805c7a5}, !- Handle
  Node 35,                                !- Name
  {ffc535e3-ea83-4590-b2fa-64f7a22f98a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffc535e3-ea83-4590-b2fa-64f7a22f98a0}, !- Handle
  {3094f586-dc7a-4f67-a229-c0cf5fe4b471}, !- Name
  {f88aca12-dfe1-4373-84dd-6734698e35f6}, !- Source Object
  11,                                     !- Outlet Port
  {417a938e-31fe-46a9-9d5f-1f73b805c7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {762fe2bd-e2a1-4ff1-9e78-b61f61d79bbb}, !- Handle
  Port List 69,                           !- Name
  {f88aca12-dfe1-4373-84dd-6734698e35f6}; !- HVAC Component

OS:PortList,
  {6c89c7f7-2fca-4183-85dc-5f418d7397b2}, !- Handle
  Port List 70,                           !- Name
  {f88aca12-dfe1-4373-84dd-6734698e35f6}; !- HVAC Component

OS:Sizing:Zone,
  {88d9de27-e12c-471b-8d36-b459e7189334}, !- Handle
  {f88aca12-dfe1-4373-84dd-6734698e35f6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6faff10f-ab82-49f3-b3a9-a9e96c1c3827}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {f88aca12-dfe1-4373-84dd-6734698e35f6}; !- Thermal Zone

OS:ThermalZone,
  {5f389185-e45f-4632-95ee-2a51cd13652b}, !- Handle
  Thermal Zone 36,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce4f1afe-d9eb-4fbd-98bd-6d13f8a4499c}, !- Zone Air Inlet Port List
  {ad3f3e03-0375-4181-bd5b-81b0db4e7126}, !- Zone Air Exhaust Port List
  {af3981e3-4348-4a25-9e66-416f1dd49006}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e54ca31-26f9-4b75-850f-68146e29974a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06e37592-ba4c-46fb-8288-5a7e776e3d0d}, !- Handle
  Node 36,                                !- Name
  {af3981e3-4348-4a25-9e66-416f1dd49006}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af3981e3-4348-4a25-9e66-416f1dd49006}, !- Handle
  {79278006-072b-440b-8ce7-a7172a33b4b1}, !- Name
  {5f389185-e45f-4632-95ee-2a51cd13652b}, !- Source Object
  11,                                     !- Outlet Port
  {06e37592-ba4c-46fb-8288-5a7e776e3d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce4f1afe-d9eb-4fbd-98bd-6d13f8a4499c}, !- Handle
  Port List 71,                           !- Name
  {5f389185-e45f-4632-95ee-2a51cd13652b}; !- HVAC Component

OS:PortList,
  {ad3f3e03-0375-4181-bd5b-81b0db4e7126}, !- Handle
  Port List 72,                           !- Name
  {5f389185-e45f-4632-95ee-2a51cd13652b}; !- HVAC Component

OS:Sizing:Zone,
  {e19de11b-e801-4e54-a5f1-9238c975b1bf}, !- Handle
  {5f389185-e45f-4632-95ee-2a51cd13652b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {300a02b6-5776-477c-994e-ca6e0fa64cb5}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {5f389185-e45f-4632-95ee-2a51cd13652b}; !- Thermal Zone

OS:ThermalZone,
  {69a5f26e-eb74-477a-8f4d-b96e9b773782}, !- Handle
  Thermal Zone 37,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08a0b126-7339-47ca-8ee3-a513fcb06a5b}, !- Zone Air Inlet Port List
  {030c31ff-d373-41c7-8fac-5bcc12f142fb}, !- Zone Air Exhaust Port List
  {c77b8d42-d862-412d-b969-301323144345}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b84c44df-19c9-4222-a6f8-d073191f9e12}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e1c5431-0cf2-4128-b28f-6d94ab477653}, !- Handle
  Node 37,                                !- Name
  {c77b8d42-d862-412d-b969-301323144345}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c77b8d42-d862-412d-b969-301323144345}, !- Handle
  {9028eef4-ad79-464f-901a-b83bf78f6ea2}, !- Name
  {69a5f26e-eb74-477a-8f4d-b96e9b773782}, !- Source Object
  11,                                     !- Outlet Port
  {1e1c5431-0cf2-4128-b28f-6d94ab477653}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08a0b126-7339-47ca-8ee3-a513fcb06a5b}, !- Handle
  Port List 73,                           !- Name
  {69a5f26e-eb74-477a-8f4d-b96e9b773782}; !- HVAC Component

OS:PortList,
  {030c31ff-d373-41c7-8fac-5bcc12f142fb}, !- Handle
  Port List 74,                           !- Name
  {69a5f26e-eb74-477a-8f4d-b96e9b773782}; !- HVAC Component

OS:Sizing:Zone,
  {664a1cfe-9916-41c6-adab-9bd1258a2e9b}, !- Handle
  {69a5f26e-eb74-477a-8f4d-b96e9b773782}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b2eca08e-72c1-431a-85d0-7f44387c3dae}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {69a5f26e-eb74-477a-8f4d-b96e9b773782}; !- Thermal Zone

OS:ThermalZone,
  {d5e41ff1-a016-42dd-9181-7572573f9a02}, !- Handle
  Thermal Zone 38,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44f1fe15-f448-4c53-852f-8c5b17421a75}, !- Zone Air Inlet Port List
  {9e2e342e-906c-4b4a-87fc-1a398f69809c}, !- Zone Air Exhaust Port List
  {ec96629f-e58b-469d-9b14-378b0689f419}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {51f7b0be-4974-4ab9-b951-8931aada3acc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e218b39b-5cbc-41fa-ac07-9d74330c5947}, !- Handle
  Node 38,                                !- Name
  {ec96629f-e58b-469d-9b14-378b0689f419}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec96629f-e58b-469d-9b14-378b0689f419}, !- Handle
  {68c9b0d7-9978-445b-b77e-9697daf9a6be}, !- Name
  {d5e41ff1-a016-42dd-9181-7572573f9a02}, !- Source Object
  11,                                     !- Outlet Port
  {e218b39b-5cbc-41fa-ac07-9d74330c5947}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44f1fe15-f448-4c53-852f-8c5b17421a75}, !- Handle
  Port List 75,                           !- Name
  {d5e41ff1-a016-42dd-9181-7572573f9a02}; !- HVAC Component

OS:PortList,
  {9e2e342e-906c-4b4a-87fc-1a398f69809c}, !- Handle
  Port List 76,                           !- Name
  {d5e41ff1-a016-42dd-9181-7572573f9a02}; !- HVAC Component

OS:Sizing:Zone,
  {4c2a671d-1cdf-446d-a588-2bea0875e51d}, !- Handle
  {d5e41ff1-a016-42dd-9181-7572573f9a02}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9feb1c54-1418-43d7-bb53-d0bbdb43746e}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {d5e41ff1-a016-42dd-9181-7572573f9a02}; !- Thermal Zone

OS:ThermalZone,
  {a9fed558-6e68-46d4-b193-693112e15a01}, !- Handle
  Thermal Zone 39,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd4de7bd-43e7-4780-89e7-3cd7e2cf44a5}, !- Zone Air Inlet Port List
  {2345bbd9-1f86-4dfd-bafa-7725b7f0b3f5}, !- Zone Air Exhaust Port List
  {9e40cea1-6cc4-4b8c-9c50-23672ac09116}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {42e361a7-f801-4401-92c5-a7a15fc6b017}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b22ab65a-7222-416a-98a5-35f29e8402f1}, !- Handle
  Node 39,                                !- Name
  {9e40cea1-6cc4-4b8c-9c50-23672ac09116}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e40cea1-6cc4-4b8c-9c50-23672ac09116}, !- Handle
  {add5dc97-10be-443d-ba7d-6dd994bfff93}, !- Name
  {a9fed558-6e68-46d4-b193-693112e15a01}, !- Source Object
  11,                                     !- Outlet Port
  {b22ab65a-7222-416a-98a5-35f29e8402f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd4de7bd-43e7-4780-89e7-3cd7e2cf44a5}, !- Handle
  Port List 77,                           !- Name
  {a9fed558-6e68-46d4-b193-693112e15a01}; !- HVAC Component

OS:PortList,
  {2345bbd9-1f86-4dfd-bafa-7725b7f0b3f5}, !- Handle
  Port List 78,                           !- Name
  {a9fed558-6e68-46d4-b193-693112e15a01}; !- HVAC Component

OS:Sizing:Zone,
  {8d37a04a-c84f-4ec8-add2-82aa6d7df583}, !- Handle
  {a9fed558-6e68-46d4-b193-693112e15a01}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d22acd86-2a92-4872-b086-2405b8b76519}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {a9fed558-6e68-46d4-b193-693112e15a01}; !- Thermal Zone

OS:ThermalZone,
  {87ac6655-53ea-45b3-ad38-6c668f700381}, !- Handle
  Thermal Zone 40,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fe7eaa8-9d0d-4cc2-9646-b5694e178990}, !- Zone Air Inlet Port List
  {592571fe-ad53-4a75-b179-000911d7003a}, !- Zone Air Exhaust Port List
  {3a6462e8-01e6-480b-839a-0a1feef19e51}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {021607e7-35d0-464b-b925-9f836c5f0db6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea1f055b-17e9-41cc-874a-6e9fed59cd8c}, !- Handle
  Node 40,                                !- Name
  {3a6462e8-01e6-480b-839a-0a1feef19e51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a6462e8-01e6-480b-839a-0a1feef19e51}, !- Handle
  {55ca92ff-0d75-4558-896a-02ca32bb6e8b}, !- Name
  {87ac6655-53ea-45b3-ad38-6c668f700381}, !- Source Object
  11,                                     !- Outlet Port
  {ea1f055b-17e9-41cc-874a-6e9fed59cd8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fe7eaa8-9d0d-4cc2-9646-b5694e178990}, !- Handle
  Port List 79,                           !- Name
  {87ac6655-53ea-45b3-ad38-6c668f700381}; !- HVAC Component

OS:PortList,
  {592571fe-ad53-4a75-b179-000911d7003a}, !- Handle
  Port List 80,                           !- Name
  {87ac6655-53ea-45b3-ad38-6c668f700381}; !- HVAC Component

OS:Sizing:Zone,
  {57030aff-fdfd-4033-bed5-51e876b1c352}, !- Handle
  {87ac6655-53ea-45b3-ad38-6c668f700381}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4e221e48-d8c3-433f-94a4-6d48355b18ee}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {87ac6655-53ea-45b3-ad38-6c668f700381}; !- Thermal Zone

OS:ThermalZone,
  {4f8b3c3f-2f87-4371-8910-bd6ce904c6c1}, !- Handle
  Thermal Zone 41,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8516d8a4-1210-4fe1-ad6c-81a0a0b6083d}, !- Zone Air Inlet Port List
  {0f66eed6-cbb3-4cce-838f-f9ccb6aec45c}, !- Zone Air Exhaust Port List
  {d60f92b7-e088-4aea-9d6e-5c8fa4028a27}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {365b3ac0-6407-4faa-8612-9fd830616e88}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05f403be-9225-45b6-b8e7-26f29c671000}, !- Handle
  Node 41,                                !- Name
  {d60f92b7-e088-4aea-9d6e-5c8fa4028a27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d60f92b7-e088-4aea-9d6e-5c8fa4028a27}, !- Handle
  {7d6fb51d-e1cb-4378-a19f-f4e6b4df0895}, !- Name
  {4f8b3c3f-2f87-4371-8910-bd6ce904c6c1}, !- Source Object
  11,                                     !- Outlet Port
  {05f403be-9225-45b6-b8e7-26f29c671000}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8516d8a4-1210-4fe1-ad6c-81a0a0b6083d}, !- Handle
  Port List 81,                           !- Name
  {4f8b3c3f-2f87-4371-8910-bd6ce904c6c1}; !- HVAC Component

OS:PortList,
  {0f66eed6-cbb3-4cce-838f-f9ccb6aec45c}, !- Handle
  Port List 82,                           !- Name
  {4f8b3c3f-2f87-4371-8910-bd6ce904c6c1}; !- HVAC Component

OS:Sizing:Zone,
  {2d383442-35a6-4e78-b3bf-d7738149cef7}, !- Handle
  {4f8b3c3f-2f87-4371-8910-bd6ce904c6c1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7dc1f2dc-6e77-4030-8c3b-79ec20ec9e0f}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {4f8b3c3f-2f87-4371-8910-bd6ce904c6c1}; !- Thermal Zone

OS:ThermalZone,
  {149cb4ab-709d-49ef-a862-683adb7b86d4}, !- Handle
  Thermal Zone 42,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a744143a-e778-4838-aad4-9748e79f3d32}, !- Zone Air Inlet Port List
  {b53446c8-576a-4b2a-9299-97461d6ef6b7}, !- Zone Air Exhaust Port List
  {d7015e2d-d86e-48ea-848d-2632c33d3869}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8bea39fe-fb73-46cd-a0f0-56222dfdd1b3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc3aefea-16d6-4b7b-a7bb-a8dcf7c0e7a2}, !- Handle
  Node 42,                                !- Name
  {d7015e2d-d86e-48ea-848d-2632c33d3869}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7015e2d-d86e-48ea-848d-2632c33d3869}, !- Handle
  {314f6e81-b1a0-4703-8db4-923411312518}, !- Name
  {149cb4ab-709d-49ef-a862-683adb7b86d4}, !- Source Object
  11,                                     !- Outlet Port
  {bc3aefea-16d6-4b7b-a7bb-a8dcf7c0e7a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a744143a-e778-4838-aad4-9748e79f3d32}, !- Handle
  Port List 83,                           !- Name
  {149cb4ab-709d-49ef-a862-683adb7b86d4}; !- HVAC Component

OS:PortList,
  {b53446c8-576a-4b2a-9299-97461d6ef6b7}, !- Handle
  Port List 84,                           !- Name
  {149cb4ab-709d-49ef-a862-683adb7b86d4}; !- HVAC Component

OS:Sizing:Zone,
  {60bf19de-0d42-4f95-8bda-46772361e981}, !- Handle
  {149cb4ab-709d-49ef-a862-683adb7b86d4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d3703c58-d4c4-4dc0-a8da-c0bcb4cb35f7}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {149cb4ab-709d-49ef-a862-683adb7b86d4}; !- Thermal Zone

OS:ThermalZone,
  {22d70e12-bbc7-4edc-959c-608d92739df7}, !- Handle
  Thermal Zone 43,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b5157d9-2452-4f75-a10c-6eab81ddb621}, !- Zone Air Inlet Port List
  {4ab22694-d8c1-4408-bdfb-741a67b184ca}, !- Zone Air Exhaust Port List
  {2e933c64-5e2b-443a-a1bf-2fbaac4f3a49}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b046c32-d14c-46d9-81a7-90dbcdba2211}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82e54ec2-e91e-4d8d-8f14-150d0968b3a6}, !- Handle
  Node 43,                                !- Name
  {2e933c64-5e2b-443a-a1bf-2fbaac4f3a49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e933c64-5e2b-443a-a1bf-2fbaac4f3a49}, !- Handle
  {a717dcbe-885c-4a80-98fd-c640e01695fc}, !- Name
  {22d70e12-bbc7-4edc-959c-608d92739df7}, !- Source Object
  11,                                     !- Outlet Port
  {82e54ec2-e91e-4d8d-8f14-150d0968b3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b5157d9-2452-4f75-a10c-6eab81ddb621}, !- Handle
  Port List 85,                           !- Name
  {22d70e12-bbc7-4edc-959c-608d92739df7}; !- HVAC Component

OS:PortList,
  {4ab22694-d8c1-4408-bdfb-741a67b184ca}, !- Handle
  Port List 86,                           !- Name
  {22d70e12-bbc7-4edc-959c-608d92739df7}; !- HVAC Component

OS:Sizing:Zone,
  {d42bd862-0a0c-4c83-bcaf-a72c9b3f01dc}, !- Handle
  {22d70e12-bbc7-4edc-959c-608d92739df7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {32b7d26c-a023-4848-9821-6b795e9bf0f0}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {22d70e12-bbc7-4edc-959c-608d92739df7}; !- Thermal Zone

OS:ThermalZone,
  {d5eb1d61-cb63-47c6-9138-a32300a74c40}, !- Handle
  Thermal Zone 44,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3246c887-2460-4fa4-ad63-287c0290c660}, !- Zone Air Inlet Port List
  {0d8f12ab-44e1-4efa-9aba-be38b2436928}, !- Zone Air Exhaust Port List
  {c969bef9-16e5-4d51-93be-3c5b21b6e758}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4bc80a57-1a91-4d3d-81da-239b8835fdc3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {104727bb-1d02-4da6-8db9-7ea83ecaa453}, !- Handle
  Node 44,                                !- Name
  {c969bef9-16e5-4d51-93be-3c5b21b6e758}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c969bef9-16e5-4d51-93be-3c5b21b6e758}, !- Handle
  {71428bef-0418-4055-8bc9-10a3f7dd49d2}, !- Name
  {d5eb1d61-cb63-47c6-9138-a32300a74c40}, !- Source Object
  11,                                     !- Outlet Port
  {104727bb-1d02-4da6-8db9-7ea83ecaa453}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3246c887-2460-4fa4-ad63-287c0290c660}, !- Handle
  Port List 87,                           !- Name
  {d5eb1d61-cb63-47c6-9138-a32300a74c40}; !- HVAC Component

OS:PortList,
  {0d8f12ab-44e1-4efa-9aba-be38b2436928}, !- Handle
  Port List 88,                           !- Name
  {d5eb1d61-cb63-47c6-9138-a32300a74c40}; !- HVAC Component

OS:Sizing:Zone,
  {37ddb797-7b2a-441d-b15f-f354392c694e}, !- Handle
  {d5eb1d61-cb63-47c6-9138-a32300a74c40}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {67cfa3f6-f3ca-4661-b7df-882884dfd990}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {d5eb1d61-cb63-47c6-9138-a32300a74c40}; !- Thermal Zone

OS:ThermalZone,
  {0526ab67-2140-444b-b86d-d3ed1bcddcf0}, !- Handle
  Thermal Zone 45,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {635f7d2c-7a39-47f4-9312-2987ca395b94}, !- Zone Air Inlet Port List
  {e3cd21e1-7ce5-4bb6-90de-6a77fa9689a7}, !- Zone Air Exhaust Port List
  {07ff11a3-c2fc-4384-b7b0-98af15973bf1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45caf4a7-2902-4eb5-8d34-191416f42b85}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46ac3599-76a4-4227-8dca-cb3ea981c988}, !- Handle
  Node 45,                                !- Name
  {07ff11a3-c2fc-4384-b7b0-98af15973bf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07ff11a3-c2fc-4384-b7b0-98af15973bf1}, !- Handle
  {de7ddfee-546e-4f49-8450-01ca75c225a1}, !- Name
  {0526ab67-2140-444b-b86d-d3ed1bcddcf0}, !- Source Object
  11,                                     !- Outlet Port
  {46ac3599-76a4-4227-8dca-cb3ea981c988}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {635f7d2c-7a39-47f4-9312-2987ca395b94}, !- Handle
  Port List 89,                           !- Name
  {0526ab67-2140-444b-b86d-d3ed1bcddcf0}; !- HVAC Component

OS:PortList,
  {e3cd21e1-7ce5-4bb6-90de-6a77fa9689a7}, !- Handle
  Port List 90,                           !- Name
  {0526ab67-2140-444b-b86d-d3ed1bcddcf0}; !- HVAC Component

OS:Sizing:Zone,
  {e4b7e723-c0d7-41e9-a864-20c63744a373}, !- Handle
  {0526ab67-2140-444b-b86d-d3ed1bcddcf0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9032e380-d505-4bff-ab6e-ca766a3f015a}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {0526ab67-2140-444b-b86d-d3ed1bcddcf0}; !- Thermal Zone

OS:ThermalZone,
  {9a090ecc-6c20-4fc7-8f80-ccb8cae24723}, !- Handle
  Thermal Zone 46,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12a4e532-d679-439e-8bba-e6f67c1c5237}, !- Zone Air Inlet Port List
  {b36a3153-5910-41b1-b1d3-8306dd16f97a}, !- Zone Air Exhaust Port List
  {0d1f794e-7979-4ffd-b5bc-6f68b5c83a85}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {069fbeb8-dff0-4082-902d-9bdeb998c2f9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {211489c7-9195-4aaf-aae3-6dafcb10ee7c}, !- Handle
  Node 46,                                !- Name
  {0d1f794e-7979-4ffd-b5bc-6f68b5c83a85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d1f794e-7979-4ffd-b5bc-6f68b5c83a85}, !- Handle
  {ab05f11c-0351-439f-94cc-3a817c526729}, !- Name
  {9a090ecc-6c20-4fc7-8f80-ccb8cae24723}, !- Source Object
  11,                                     !- Outlet Port
  {211489c7-9195-4aaf-aae3-6dafcb10ee7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12a4e532-d679-439e-8bba-e6f67c1c5237}, !- Handle
  Port List 91,                           !- Name
  {9a090ecc-6c20-4fc7-8f80-ccb8cae24723}; !- HVAC Component

OS:PortList,
  {b36a3153-5910-41b1-b1d3-8306dd16f97a}, !- Handle
  Port List 92,                           !- Name
  {9a090ecc-6c20-4fc7-8f80-ccb8cae24723}; !- HVAC Component

OS:Sizing:Zone,
  {b2a1e3dd-0e7c-4bda-bd51-66508c0e39e8}, !- Handle
  {9a090ecc-6c20-4fc7-8f80-ccb8cae24723}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {414e1b57-c79b-4573-ba7d-aeb3669522d5}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {9a090ecc-6c20-4fc7-8f80-ccb8cae24723}; !- Thermal Zone

OS:Rendering:Color,
  {a258f642-f6d9-4feb-a411-1b172818b943}, !- Handle
  Rendering Color 586,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80a442da-4d5b-4726-afca-08301701d0de}, !- Handle
  Rendering Color 587,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c4fb1080-caf8-42c0-bf6a-bfd60ddd2eeb}, !- Handle
  Rendering Color 588,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48cbc3fb-ae7a-4836-ac73-6e4f78064868}, !- Handle
  Rendering Color 589,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63577f42-1141-4a2d-9ff7-c0af7af9ed02}, !- Handle
  Rendering Color 590,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5f515e4-aff8-4b07-ade4-c014888a94d9}, !- Handle
  Rendering Color 591,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a333bf0-45e5-4508-8671-f0f8d5cb88d4}, !- Handle
  Rendering Color 592,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd402feb-9733-422b-a04b-83d0a09fb29b}, !- Handle
  Rendering Color 593,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4d84ce6-1f76-46c6-a6d2-60b34402f553}, !- Handle
  Rendering Color 594,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1c1f436-29fd-41da-b631-566e51bee1e1}, !- Handle
  Rendering Color 595,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e0ce27d6-6b4c-4a6c-931d-9d417e89cab5}, !- Handle
  Rendering Color 596,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb6581f7-ff6d-4ca9-ad17-29582d5e2106}, !- Handle
  Rendering Color 597,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76049b41-d50a-48d1-8d54-de2666ed0972}, !- Handle
  Rendering Color 598,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fc793e4-402f-48db-8a26-1d7a5aa30d6b}, !- Handle
  Rendering Color 599,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b0150ed-793f-4201-a730-e57bd23fe82f}, !- Handle
  Rendering Color 600,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8790d4bc-5a3b-4866-aab0-5ec23337b660}, !- Handle
  Rendering Color 601,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b0f4ffa-0e15-4b75-a188-b90f98035bb8}, !- Handle
  Rendering Color 602,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {badd8bbe-007c-4642-bc8f-b104efe6654d}, !- Handle
  Rendering Color 603,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3dea9f4b-2d67-4c13-8de1-ce421a16e39f}, !- Handle
  Rendering Color 604,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1ded5732-c342-4767-8dd2-7017cbf118fe}, !- Handle
  Rendering Color 605,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87dac09a-02b4-410a-afb8-1370f5a40c92}, !- Handle
  Rendering Color 606,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cecafd5e-bbaa-4232-b130-2fd8a87722e0}, !- Handle
  Rendering Color 607,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ece0213c-bfe5-4540-b918-8106ace70700}, !- Handle
  Rendering Color 608,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10dce722-0e5e-4e2f-95bd-f74d00d8d632}, !- Handle
  Rendering Color 609,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dda00c0f-f162-466d-a03e-06ec6ad04b91}, !- Handle
  Rendering Color 610,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {15b93573-114d-4231-a726-c0f81f4b5b5a}, !- Handle
  Rendering Color 611,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39dab2e4-4f4b-4d63-9c09-b0e25f8dca12}, !- Handle
  Rendering Color 612,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {949851ad-42b5-4807-80f1-ae90533860eb}, !- Handle
  Rendering Color 613,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f431f7c-f476-4f92-9b78-54d58757b908}, !- Handle
  Rendering Color 614,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dfa97f63-c45d-421a-94c0-f7ac4daf016f}, !- Handle
  Rendering Color 615,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {934a819d-0d50-4167-8978-82c2f51220ec}, !- Handle
  Rendering Color 616,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a0c61ef-a841-4d64-a4ba-161f0e763d88}, !- Handle
  Rendering Color 617,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7bfcf7df-b9ad-4cac-898a-1bc963f9870c}, !- Handle
  Rendering Color 618,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e1085c3-3a72-49aa-baea-dbb7696d561a}, !- Handle
  Rendering Color 619,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3e6d6c0d-fcc7-451c-a6ea-334c23173e65}, !- Handle
  Rendering Color 620,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e54ca31-26f9-4b75-850f-68146e29974a}, !- Handle
  Rendering Color 621,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b84c44df-19c9-4222-a6f8-d073191f9e12}, !- Handle
  Rendering Color 622,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51f7b0be-4974-4ab9-b951-8931aada3acc}, !- Handle
  Rendering Color 623,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42e361a7-f801-4401-92c5-a7a15fc6b017}, !- Handle
  Rendering Color 624,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {021607e7-35d0-464b-b925-9f836c5f0db6}, !- Handle
  Rendering Color 625,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {365b3ac0-6407-4faa-8612-9fd830616e88}, !- Handle
  Rendering Color 626,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bea39fe-fb73-46cd-a0f0-56222dfdd1b3}, !- Handle
  Rendering Color 627,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b046c32-d14c-46d9-81a7-90dbcdba2211}, !- Handle
  Rendering Color 628,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4bc80a57-1a91-4d3d-81da-239b8835fdc3}, !- Handle
  Rendering Color 629,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {45caf4a7-2902-4eb5-8d34-191416f42b85}, !- Handle
  Rendering Color 630,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {069fbeb8-dff0-4082-902d-9bdeb998c2f9}, !- Handle
  Rendering Color 631,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2a73d61-0ad3-4a34-bb45-138f5d70929e}, !- Handle
  Rendering Color 632,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, ! Handle
  SecondarySchool Bldg Light,             ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {6bb62039-ddf0-4715-8702-53a719d27dfe}, ! Default Day Schedule Name
  {a20b72d3-b8ec-41d0-8af3-d0be5a58ecc2}, ! Summer Design Day Schedule Name
  {a1add6df-70dd-4b39-96f9-2b11ccd8a4fb}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bb62039-ddf0-4715-8702-53a719d27dfe}, ! Handle
  SecondarySchool Bldg Light Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {a20b72d3-b8ec-41d0-8af3-d0be5a58ecc2}, ! Handle
  SecondarySchool Bldg Light Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Day,
  {a1add6df-70dd-4b39-96f9-2b11ccd8a4fb}, ! Handle
  SecondarySchool Bldg Light Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {82e4ad8f-4083-4332-9f95-c08e50684343}, ! Handle
  SecondarySchool Bldg Light Rule 1,      ! Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5026e63b-329a-4c56-a410-86ea9ffe1ab9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5026e63b-329a-4c56-a410-86ea9ffe1ab9}, ! Handle
  SecondarySchool Bldg Light Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {e43271f3-6a9f-4a5c-86f9-e428626386d3}, ! Handle
  SecondarySchool Bldg Light Rule 2,      ! Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {fd1ff0d7-f0b1-46b1-9430-c18174558fa7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fd1ff0d7-f0b1-46b1-9430-c18174558fa7}, ! Handle
  SecondarySchool Bldg Light Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Rule,
  {998be1cb-dea9-4ec2-9966-20fe87cf5432}, ! Handle
  SecondarySchool Bldg Light Rule 3,      ! Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {05254256-dd67-4f15-a403-2a201db58012}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {05254256-dd67-4f15-a403-2a201db58012}, ! Handle
  SecondarySchool Bldg Light Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {cab0b905-a609-42f7-ba61-2f8b6688c165}, ! Handle
  SecondarySchool Bldg Light Rule 4,      ! Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {fed51bf9-9567-4bb6-8817-c882e6e31dda}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {fed51bf9-9567-4bb6-8817-c882e6e31dda}, ! Handle
  SecondarySchool Bldg Light Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  20,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Rule,
  {99f70eed-f5f5-4b09-a593-a95bc2142ef4}, ! Handle
  SecondarySchool Bldg Light Rule 5,      ! Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {1b9b514b-8687-4662-8ec0-85db60d304f6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {1b9b514b-8687-4662-8ec0-85db60d304f6}, ! Handle
  SecondarySchool Bldg Light Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {bd93fc4b-b3b3-4ecb-bce6-b212000426ff}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9fb32b94-e72f-435b-b1f4-ace30d1d3c54}, ! Handle
  SecondarySchool Auditorium Occ,         ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {52290693-b75a-4694-ad12-30471317e40c}, ! Default Day Schedule Name
  {7022bf1b-1064-4c6a-a415-29b7e9f0817b}, ! Summer Design Day Schedule Name
  {ea8894b5-4798-494f-9bfe-d211942f9032}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {52290693-b75a-4694-ad12-30471317e40c}, ! Handle
  SecondarySchool Auditorium Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {7022bf1b-1064-4c6a-a415-29b7e9f0817b}, ! Handle
  SecondarySchool Auditorium Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  15,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  20,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Day,
  {ea8894b5-4798-494f-9bfe-d211942f9032}, ! Handle
  SecondarySchool Auditorium Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4e62c535-48ff-499c-9cf7-f9ee3961a438}, ! Handle
  SecondarySchool Auditorium Occ Rule 1,  ! Name
  {9fb32b94-e72f-435b-b1f4-ace30d1d3c54}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {93aa4c68-8361-4a6c-aa41-cfbfc55f5276}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {93aa4c68-8361-4a6c-aa41-cfbfc55f5276}, ! Handle
  SecondarySchool Auditorium Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {197a222c-ac47-4cea-ba9b-d16f0dfa89d2}, ! Handle
  SecondarySchool Auditorium Occ Rule 2,  ! Name
  {9fb32b94-e72f-435b-b1f4-ace30d1d3c54}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6452256e-2061-4807-b12b-7d030fa7b619}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6452256e-2061-4807-b12b-7d030fa7b619}, ! Handle
  SecondarySchool Auditorium Occ Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  15,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  20,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {c76f49e0-4468-404b-8f04-42e7cf6fe251}, ! Handle
  SecondarySchool Auditorium Occ Rule 3,  ! Name
  {9fb32b94-e72f-435b-b1f4-ace30d1d3c54}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {27083775-9e79-4726-bff8-0cd78e8cb0b4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {27083775-9e79-4726-bff8-0cd78e8cb0b4}, ! Handle
  SecondarySchool Auditorium Occ Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {768a672e-eb60-4483-89a5-2a4ff50bc022}, ! Handle
  SecondarySchool Auditorium Occ Rule 4,  ! Name
  {9fb32b94-e72f-435b-b1f4-ace30d1d3c54}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {e34c7968-82a6-4f85-8230-89b2fa03dd2a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {e34c7968-82a6-4f85-8230-89b2fa03dd2a}, ! Handle
  SecondarySchool Auditorium Occ Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  19,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {147d186b-4897-40e4-97bf-291438e66b51}, ! Handle
  SecondarySchool Auditorium Occ Rule 5,  ! Name
  {9fb32b94-e72f-435b-b1f4-ace30d1d3c54}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {1bf56859-0270-4b66-8028-8b1781c9539e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {1bf56859-0270-4b66-8028-8b1781c9539e}, ! Handle
  SecondarySchool Auditorium Occ Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, ! Handle
  SecondarySchool Activity,               ! Name
  {a0de83f0-ddde-45d0-ac2e-70314721fa21}, ! Schedule Type Limits Name
  {4b12e4b8-5199-4cbe-af3a-6b6bcad9a567}, ! Default Day Schedule Name
  {274657cc-cbd2-481d-b4a5-7fb95b187cd8}, ! Summer Design Day Schedule Name
  {a3ca8b77-b7a7-4b5a-8521-af74fd54d471}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a0de83f0-ddde-45d0-ac2e-70314721fa21}, !- Handle
  ActivityLevel 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {4b12e4b8-5199-4cbe-af3a-6b6bcad9a567}, ! Handle
  SecondarySchool Activity Default Schedule, ! Name
  {a0de83f0-ddde-45d0-ac2e-70314721fa21}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {274657cc-cbd2-481d-b4a5-7fb95b187cd8}, ! Handle
  SecondarySchool Activity Summer Design Day, ! Name
  {a0de83f0-ddde-45d0-ac2e-70314721fa21}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {a3ca8b77-b7a7-4b5a-8521-af74fd54d471}, ! Handle
  SecondarySchool Activity Winter Design Day, ! Name
  {a0de83f0-ddde-45d0-ac2e-70314721fa21}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, ! Handle
  SecondarySchool Infil,                  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {eaea8520-6ccf-40fe-9bc4-a29cf7747966}, ! Default Day Schedule Name
  {02d59d65-10ad-4900-b025-f206ac54dc94}, ! Summer Design Day Schedule Name
  {26c98ccd-a19a-4de2-a8b3-fb332bae63f8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {eaea8520-6ccf-40fe-9bc4-a29cf7747966}, ! Handle
  SecondarySchool Infil Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {02d59d65-10ad-4900-b025-f206ac54dc94}, ! Handle
  SecondarySchool Infil Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {26c98ccd-a19a-4de2-a8b3-fb332bae63f8}, ! Handle
  SecondarySchool Infil Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, ! Handle
  SecondarySchool Bldg Equip,             ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {e521dcfe-d54c-4152-9cc4-b014ef60ec17}, ! Default Day Schedule Name
  {c3302cdc-5d8f-478b-960a-869ae9a97e28}, ! Summer Design Day Schedule Name
  {9cb4c040-4bc0-4c60-b5f6-5f279ad49efa}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e521dcfe-d54c-4152-9cc4-b014ef60ec17}, ! Handle
  SecondarySchool Bldg Equip Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c3302cdc-5d8f-478b-960a-869ae9a97e28}, ! Handle
  SecondarySchool Bldg Equip Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Day,
  {9cb4c040-4bc0-4c60-b5f6-5f279ad49efa}, ! Handle
  SecondarySchool Bldg Equip Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Rule,
  {ef192675-bd8e-409c-a56b-97fd5543f48e}, ! Handle
  SecondarySchool Bldg Equip Rule 1,      ! Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d927f198-6624-4dbf-a62e-9a1f8fe7cdcb}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d927f198-6624-4dbf-a62e-9a1f8fe7cdcb}, ! Handle
  SecondarySchool Bldg Equip Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Rule,
  {369cb51b-58a3-42e5-89e8-78607877929d}, ! Handle
  SecondarySchool Bldg Equip Rule 2,      ! Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {52ae3934-bdec-4557-a3cd-d64f0cf69705}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {52ae3934-bdec-4557-a3cd-d64f0cf69705}, ! Handle
  SecondarySchool Bldg Equip Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Rule,
  {85a6297e-fa36-4efd-9842-135c6b78a209}, ! Handle
  SecondarySchool Bldg Equip Rule 3,      ! Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {c35eefe2-ef8d-4698-95cf-710f534b9db7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {c35eefe2-ef8d-4698-95cf-710f534b9db7}, ! Handle
  SecondarySchool Bldg Equip Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {ae80411c-95f3-41cb-8801-26236281a269}, ! Handle
  SecondarySchool Bldg Equip Rule 4,      ! Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {1a364fc3-da74-462e-a484-7791c0edfd88}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {1a364fc3-da74-462e-a484-7791c0edfd88}, ! Handle
  SecondarySchool Bldg Equip Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.25,                                   ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25;                                   ! Value Until Time 3

OS:Schedule:Rule,
  {fd4343e3-b29b-4609-b62c-3b370d5b65dc}, ! Handle
  SecondarySchool Bldg Equip Rule 5,      ! Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {5fa8e962-4ec8-4b67-95a3-c9ca29a31e8e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {5fa8e962-4ec8-4b67-95a3-c9ca29a31e8e}, ! Handle
  SecondarySchool Bldg Equip Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9ae91e6e-4eb3-4f5d-b02e-df018c3353ef}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Thermostat, !- Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, !- Heating Setpoint Temperature Schedule Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, ! Handle
  SecondarySchool HtgSetp,                ! Name
  {792239be-efaa-4313-bbc7-4a30acb60f3d}, ! Schedule Type Limits Name
  {63b40be1-0175-4478-b15c-7d0d0221ba29}, ! Default Day Schedule Name
  {0e5df85d-8c96-44ed-8a31-b46955948bc3}, ! Summer Design Day Schedule Name
  {4b9dbe49-701f-4f7f-a620-a1a4a570bd4d}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {792239be-efaa-4313-bbc7-4a30acb60f3d}, !- Handle
  Temperature 22,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {63b40be1-0175-4478-b15c-7d0d0221ba29}, ! Handle
  SecondarySchool HtgSetp Default Schedule, ! Name
  {792239be-efaa-4313-bbc7-4a30acb60f3d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Day,
  {0e5df85d-8c96-44ed-8a31-b46955948bc3}, ! Handle
  SecondarySchool HtgSetp Summer Design Day, ! Name
  {792239be-efaa-4313-bbc7-4a30acb60f3d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {4b9dbe49-701f-4f7f-a620-a1a4a570bd4d}, ! Handle
  SecondarySchool HtgSetp Winter Design Day, ! Name
  {792239be-efaa-4313-bbc7-4a30acb60f3d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {f8d7b2f1-c1ea-4dad-ae49-4bc981f6ab80}, ! Handle
  SecondarySchool HtgSetp Rule 1,         ! Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cfc608dc-fef8-4833-9019-6d6bcc682665}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cfc608dc-fef8-4833-9019-6d6bcc682665}, ! Handle
  SecondarySchool HtgSetp Rule 1 Day Schedule, ! Name
  {792239be-efaa-4313-bbc7-4a30acb60f3d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {76907061-2ce6-480f-b942-7859f87e6040}, ! Handle
  SecondarySchool HtgSetp Rule 2,         ! Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {16c55499-7e0f-4844-9fc4-9c97e1dd73f4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {16c55499-7e0f-4844-9fc4-9c97e1dd73f4}, ! Handle
  SecondarySchool HtgSetp Rule 2 Day Schedule, ! Name
  {792239be-efaa-4313-bbc7-4a30acb60f3d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}, ! Handle
  SecondarySchool ClgSetp,                ! Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, ! Schedule Type Limits Name
  {129ef025-9170-40c2-b69b-a9e759fca984}, ! Default Day Schedule Name
  {ee1c7461-3787-45f2-b5ef-9d379a112d06}, ! Summer Design Day Schedule Name
  {52bb519d-5eef-4d84-bebc-a8f0dc1cc306}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, !- Handle
  Temperature 21,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {129ef025-9170-40c2-b69b-a9e759fca984}, ! Handle
  SecondarySchool ClgSetp Default Schedule, ! Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Day,
  {ee1c7461-3787-45f2-b5ef-9d379a112d06}, ! Handle
  SecondarySchool ClgSetp Summer Design Day, ! Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Schedule:Day,
  {52bb519d-5eef-4d84-bebc-a8f0dc1cc306}, ! Handle
  SecondarySchool ClgSetp Winter Design Day, ! Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  27;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {83dfcfa6-1817-4a2b-91e6-fd042133735b}, ! Handle
  SecondarySchool ClgSetp Rule 1,         ! Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {93508ef0-47a1-465c-9709-8438dc3d3831}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {93508ef0-47a1-465c-9709-8438dc3d3831}, ! Handle
  SecondarySchool ClgSetp Rule 1 Day Schedule, ! Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {23ea15a8-5710-49c0-8117-3040964c3817}, ! Handle
  SecondarySchool ClgSetp Rule 2,         ! Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {eaa973fb-a739-43c1-8aab-edcd55ed187b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {eaa973fb-a739-43c1-8aab-edcd55ed187b}, ! Handle
  SecondarySchool ClgSetp Rule 2 Day Schedule, ! Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Rendering:Color,
  {8cd79560-5e7b-4284-a5db-040d22dc1550}, !- Handle
  Rendering Color 633,                    !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4c331c7d-f812-4cdb-92e0-91fdb6327990}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, ! Handle
  SecondarySchool Bldg Occ,               ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {8ab251ac-8b0c-410f-9f71-cf307560083c}, ! Default Day Schedule Name
  {a5211af7-3a7a-44e5-a43f-b6d344a6b92c}, ! Summer Design Day Schedule Name
  {5d13f9e5-5896-4374-8f35-8f77b2053006}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ab251ac-8b0c-410f-9f71-cf307560083c}, ! Handle
  SecondarySchool Bldg Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {a5211af7-3a7a-44e5-a43f-b6d344a6b92c}, ! Handle
  SecondarySchool Bldg Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {5d13f9e5-5896-4374-8f35-8f77b2053006}, ! Handle
  SecondarySchool Bldg Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {476e01fd-f15b-41c1-acc8-75dcf26d6ac0}, ! Handle
  SecondarySchool Bldg Occ Rule 1,        ! Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {40e7e518-ce70-4947-88c2-bd0a0efc42e2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {40e7e518-ce70-4947-88c2-bd0a0efc42e2}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {047097be-9975-4b88-838b-540cbbdedd21}, ! Handle
  SecondarySchool Bldg Occ Rule 2,        ! Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {1e853169-9c23-4472-81e0-028c8c0a557d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1e853169-9c23-4472-81e0-028c8c0a557d}, ! Handle
  SecondarySchool Bldg Occ Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {c539f084-770f-458a-a5ef-cad8ec78e43e}, ! Handle
  SecondarySchool Bldg Occ Rule 3,        ! Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {ab616d14-a958-4dd8-958b-a992b641bb56}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {ab616d14-a958-4dd8-958b-a992b641bb56}, ! Handle
  SecondarySchool Bldg Occ Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {328736ae-3b4a-4d84-ae8c-3be794908753}, ! Handle
  SecondarySchool Bldg Occ Rule 4,        ! Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {84714401-5268-48f3-9bf4-bccea59e0a17}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {84714401-5268-48f3-9bf4-bccea59e0a17}, ! Handle
  SecondarySchool Bldg Occ Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {9601433c-f746-4c02-b7f7-66eeb9831a5d}, ! Handle
  SecondarySchool Bldg Occ Rule 5,        ! Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {70deeae0-62c1-451f-adb0-2ab254bd858a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {70deeae0-62c1-451f-adb0-2ab254bd858a}, ! Handle
  SecondarySchool Bldg Occ Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {def598ff-e730-4e93-a5c6-f23372c69cea}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Thermostat, !- Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, !- Heating Setpoint Temperature Schedule Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7714418c-d95c-4b36-8866-9ff44953ab7a}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom,     !- Name
  ,                                       !- Default Construction Set Name
  {7db955ca-8110-469e-9325-269ecf4e371f}, !- Default Schedule Set Name
  {7578c6d6-e81f-4de9-8b4a-21e9a02b8dca}, !- Group Rendering Name
  {3786234d-1a1c-47ad-9226-da93513676ec}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {7578c6d6-e81f-4de9-8b4a-21e9a02b8dca}, !- Handle
  Rendering Color 634,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7db955ca-8110-469e-9325-269ecf4e371f}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5fb71f22-ab48-4bf7-9ded-9286baae47bb}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e2472f76-50e5-498b-9f53-6850bc28950d}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Lights, !- Name
  {5fb71f22-ab48-4bf7-9ded-9286baae47bb}, !- Lights Definition Name
  {7714418c-d95c-4b36-8866-9ff44953ab7a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3786234d-1a1c-47ad-9226-da93513676ec}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8b606369-9b4c-44ae-900d-49419fcdf1be}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9bca8c57-07b6-4af3-ad51-777e908c494e}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom People, !- Name
  {8b606369-9b4c-44ae-900d-49419fcdf1be}, !- People Definition Name
  {7714418c-d95c-4b36-8866-9ff44953ab7a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a2f0f4c3-195b-4a0c-82bf-8db3f96eda05}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Infiltration, !- Name
  {7714418c-d95c-4b36-8866-9ff44953ab7a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {dfeb8238-2d87-445f-a2e8-0220d40fea2e}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e1806db6-188d-4414-8c7d-0172a9c06c68}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Electric Equipment, !- Name
  {dfeb8238-2d87-445f-a2e8-0220d40fea2e}, !- Electric Equipment Definition Name
  {7714418c-d95c-4b36-8866-9ff44953ab7a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7bbab87-2cf2-450f-af2e-899e3d02a6ac}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Thermostat, !- Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, !- Heating Setpoint Temperature Schedule Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7037f908-9550-497a-af0d-55f1528a2a99}, !- Handle
  Rendering Color 635,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {d6ca5082-a06e-4de4-92d1-1e2bcc5ac120}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d480d98-cf41-4bec-aaee-b7b606737b9a}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor Thermostat, !- Name
  {cdb7d971-ac17-457d-b913-d3548635f5e3}, !- Heating Setpoint Temperature Schedule Name
  {eec55855-b3f3-469f-88bd-531cdcf84062}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {cdb7d971-ac17-457d-b913-d3548635f5e3}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen, ! Name
  {9c926ee1-89ae-4e5d-834f-b65f0b5b907c}, ! Schedule Type Limits Name
  {3283f629-c23c-402d-89b1-80ed76549978}, ! Default Day Schedule Name
  {ccb6a0e2-41f7-401b-9d35-018f5592d497}, ! Summer Design Day Schedule Name
  {5ea54b7c-7b13-4c8e-ba02-0800d4c4fb30}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {9c926ee1-89ae-4e5d-834f-b65f0b5b907c}, !- Handle
  Temperature 29,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {3283f629-c23c-402d-89b1-80ed76549978}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule, ! Name
  {9c926ee1-89ae-4e5d-834f-b65f0b5b907c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ccb6a0e2-41f7-401b-9d35-018f5592d497}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Summer Design Day, ! Name
  {9c926ee1-89ae-4e5d-834f-b65f0b5b907c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {5ea54b7c-7b13-4c8e-ba02-0800d4c4fb30}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Winter Design Day, ! Name
  {9c926ee1-89ae-4e5d-834f-b65f0b5b907c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {eec55855-b3f3-469f-88bd-531cdcf84062}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen, ! Name
  {939ab58c-c314-4906-83e2-1daa15d1b256}, ! Schedule Type Limits Name
  {ebc1da11-d7a1-4eca-a2d3-ef9953863c96}, ! Default Day Schedule Name
  {04383d46-3574-4739-98dd-ade6367c1260}, ! Summer Design Day Schedule Name
  {ad197f86-2c6c-4429-a398-d9054bc0c136}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {939ab58c-c314-4906-83e2-1daa15d1b256}, !- Handle
  Temperature 27,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ebc1da11-d7a1-4eca-a2d3-ef9953863c96}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule, ! Name
  {939ab58c-c314-4906-83e2-1daa15d1b256}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {04383d46-3574-4739-98dd-ade6367c1260}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Summer Design Day, ! Name
  {939ab58c-c314-4906-83e2-1daa15d1b256}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Day,
  {ad197f86-2c6c-4429-a398-d9054bc0c136}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Winter Design Day, ! Name
  {939ab58c-c314-4906-83e2-1daa15d1b256}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  27;                                     ! Value Until Time 1

OS:Rendering:Color,
  {08b39f54-016c-4396-8f99-692121e5c034}, !- Handle
  Rendering Color 636,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2ff51ac2-3efe-485f-b694-e0946ab6c788}, !- Handle
  DOE Ref 2004 - SecSchl - Gym Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {81571508-8bf1-4419-a567-a813841e9072}, ! Handle
  SecondarySchool Gym Occ,                ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {fe35a13c-fdee-42b3-8d47-5a8efcdd9a89}, ! Default Day Schedule Name
  {09bc8a5e-2708-4deb-bbb3-ea1d5b464048}, ! Summer Design Day Schedule Name
  {ca21b143-b3b1-49bf-8ce7-6d8507f6a095}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fe35a13c-fdee-42b3-8d47-5a8efcdd9a89}, ! Handle
  SecondarySchool Gym Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {09bc8a5e-2708-4deb-bbb3-ea1d5b464048}, ! Handle
  SecondarySchool Gym Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {ca21b143-b3b1-49bf-8ce7-6d8507f6a095}, ! Handle
  SecondarySchool Gym Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {41d36f44-4eaf-4d7b-9b06-1dd717ec0fad}, ! Handle
  SecondarySchool Gym Occ Rule 1,         ! Name
  {81571508-8bf1-4419-a567-a813841e9072}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c1c2cf6b-9b57-4acf-9635-37f351de8cbe}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c1c2cf6b-9b57-4acf-9635-37f351de8cbe}, ! Handle
  SecondarySchool Gym Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {323a6589-8931-4242-a5af-70dc0596734a}, ! Handle
  SecondarySchool Gym Occ Rule 2,         ! Name
  {81571508-8bf1-4419-a567-a813841e9072}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a179d176-2ae1-417d-801e-2090a0c9a750}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a179d176-2ae1-417d-801e-2090a0c9a750}, ! Handle
  SecondarySchool Gym Occ Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {f3fb52d7-c1fb-46fd-bdf4-066a0c02e649}, ! Handle
  SecondarySchool Gym Occ Rule 3,         ! Name
  {81571508-8bf1-4419-a567-a813841e9072}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {1748e844-81b3-49c5-b79d-c44e7d1bd4e6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {1748e844-81b3-49c5-b79d-c44e7d1bd4e6}, ! Handle
  SecondarySchool Gym Occ Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {84ab677e-dae9-492d-b501-3958b3bdfea0}, ! Handle
  SecondarySchool Gym Occ Rule 4,         ! Name
  {81571508-8bf1-4419-a567-a813841e9072}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {fa58a52e-c96c-494c-8429-2645b198ee00}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {fa58a52e-c96c-494c-8429-2645b198ee00}, ! Handle
  SecondarySchool Gym Occ Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {60107782-be45-4519-b02b-2ae25c161e60}, ! Handle
  SecondarySchool Gym Occ Rule 5,         ! Name
  {81571508-8bf1-4419-a567-a813841e9072}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {e835595a-ab16-4e86-bcb6-2b6e3419b95e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {e835595a-ab16-4e86-bcb6-2b6e3419b95e}, ! Handle
  SecondarySchool Gym Occ Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {83812d34-891c-4436-9311-a6b49bdbdf84}, !- Handle
  DOE Ref 2004 - SecSchl - Gym Thermostat, !- Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, !- Heating Setpoint Temperature Schedule Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {18accea0-8cd1-48d5-90ea-39a4ab5f4c71}, !- Handle
  Rendering Color 637,                    !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {eb052b69-5583-4bde-9a54-8cda4da3a097}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {62b871be-d0b6-49b4-a67a-222e18ba5227}, ! Handle
  SecondarySchool Kitchen Equip,          ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {a4800628-40af-45ae-9831-2da31eb14be6}, ! Default Day Schedule Name
  {e665a376-0150-4325-9af2-851ffbe3454a}, ! Summer Design Day Schedule Name
  {6fd658ac-be8d-4077-a849-fe8559ded337}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4800628-40af-45ae-9831-2da31eb14be6}, ! Handle
  SecondarySchool Kitchen Equip Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {e665a376-0150-4325-9af2-851ffbe3454a}, ! Handle
  SecondarySchool Kitchen Equip Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Day,
  {6fd658ac-be8d-4077-a849-fe8559ded337}, ! Handle
  SecondarySchool Kitchen Equip Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {96edf9ef-c23d-4929-89cb-7601d92c43fb}, ! Handle
  SecondarySchool Kitchen Equip Rule 1,   ! Name
  {62b871be-d0b6-49b4-a67a-222e18ba5227}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2da42752-c44d-4c3e-9c8a-4c5b7a7a1c1d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2da42752-c44d-4c3e-9c8a-4c5b7a7a1c1d}, ! Handle
  SecondarySchool Kitchen Equip Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {afd3c6e3-21ca-4612-9e2b-226c795e611a}, ! Handle
  SecondarySchool Kitchen Equip Rule 2,   ! Name
  {62b871be-d0b6-49b4-a67a-222e18ba5227}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {27eb3d40-cd7c-48ba-a2ea-7233a0f9f7eb}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {27eb3d40-cd7c-48ba-a2ea-7233a0f9f7eb}, ! Handle
  SecondarySchool Kitchen Equip Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Rule,
  {b2882af2-8ee8-4afd-8a68-9d9bbb45783e}, ! Handle
  SecondarySchool Kitchen Equip Rule 3,   ! Name
  {62b871be-d0b6-49b4-a67a-222e18ba5227}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {39951064-cb2c-4c76-8fe3-3373ebe45879}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {39951064-cb2c-4c76-8fe3-3373ebe45879}, ! Handle
  SecondarySchool Kitchen Equip Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {55427ee5-50b6-4da8-aa18-dc3fcb47b4ab}, ! Handle
  SecondarySchool Kitchen Equip Rule 4,   ! Name
  {62b871be-d0b6-49b4-a67a-222e18ba5227}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {15d30416-e13d-4880-80fa-7c3579b8c512}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {15d30416-e13d-4880-80fa-7c3579b8c512}, ! Handle
  SecondarySchool Kitchen Equip Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.13,                                   ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.13,                                   ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Rule,
  {c2f9fba4-1d76-4aa1-86d6-6d0df8ecd90d}, ! Handle
  SecondarySchool Kitchen Equip Rule 5,   ! Name
  {62b871be-d0b6-49b4-a67a-222e18ba5227}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {9c502df8-4fb6-4865-8d74-53ac582d3169}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {9c502df8-4fb6-4865-8d74-53ac582d3169}, ! Handle
  SecondarySchool Kitchen Equip Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {6f5548f7-31da-425f-8ae8-2bb287c32d06}, ! Handle
  SecondarySchool Kitchen Gas,            ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {90551271-bdda-4d86-9dad-294a876cb596}, ! Default Day Schedule Name
  {ddb61c80-9947-48c8-b373-453c4889eedd}, ! Summer Design Day Schedule Name
  {0493288d-243c-400b-aaa8-2837fcb9b4e8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {90551271-bdda-4d86-9dad-294a876cb596}, ! Handle
  SecondarySchool Kitchen Gas Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {ddb61c80-9947-48c8-b373-453c4889eedd}, ! Handle
  SecondarySchool Kitchen Gas Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Day,
  {0493288d-243c-400b-aaa8-2837fcb9b4e8}, ! Handle
  SecondarySchool Kitchen Gas Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {331bc8bf-60b1-4624-91a5-5c8f1d9d2ba2}, ! Handle
  SecondarySchool Kitchen Gas Rule 1,     ! Name
  {6f5548f7-31da-425f-8ae8-2bb287c32d06}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {26b5b6ce-2037-41c5-8789-5ac8a5bbcaaf}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {26b5b6ce-2037-41c5-8789-5ac8a5bbcaaf}, ! Handle
  SecondarySchool Kitchen Gas Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {2fe49094-dd7b-4715-b6a3-bae69409a7c2}, ! Handle
  SecondarySchool Kitchen Gas Rule 2,     ! Name
  {6f5548f7-31da-425f-8ae8-2bb287c32d06}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {0443690b-f8d9-4c15-a631-922f8297b1e8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0443690b-f8d9-4c15-a631-922f8297b1e8}, ! Handle
  SecondarySchool Kitchen Gas Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Rule,
  {0210eaa9-91c5-4871-ad22-b0f0decb058f}, ! Handle
  SecondarySchool Kitchen Gas Rule 3,     ! Name
  {6f5548f7-31da-425f-8ae8-2bb287c32d06}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {c3cbdc86-2d7b-4a92-a90b-7c7e15820c8e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {c3cbdc86-2d7b-4a92-a90b-7c7e15820c8e}, ! Handle
  SecondarySchool Kitchen Gas Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {ce758c3c-3dc8-4eb0-8369-b6dc781d42e7}, ! Handle
  SecondarySchool Kitchen Gas Rule 4,     ! Name
  {6f5548f7-31da-425f-8ae8-2bb287c32d06}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {7f985d19-f2d3-4213-b280-fe0bd9aea1eb}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {7f985d19-f2d3-4213-b280-fe0bd9aea1eb}, ! Handle
  SecondarySchool Kitchen Gas Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Rule,
  {264c3158-ffbb-4b63-81ca-3d849b038a76}, ! Handle
  SecondarySchool Kitchen Gas Rule 5,     ! Name
  {6f5548f7-31da-425f-8ae8-2bb287c32d06}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {b90128ab-cfe0-46db-9cad-ec1b90d31ba6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {b90128ab-cfe0-46db-9cad-ec1b90d31ba6}, ! Handle
  SecondarySchool Kitchen Gas Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {17e71c25-4a38-4183-909e-0ede9d77d2a3}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen Thermostat, !- Name
  {cdb7d971-ac17-457d-b913-d3548635f5e3}, !- Heating Setpoint Temperature Schedule Name
  {eec55855-b3f3-469f-88bd-531cdcf84062}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {172699d4-ed0c-473e-9361-6f96a8713429}, !- Handle
  Rendering Color 638,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {369b4f12-c837-4ea8-8f88-0bf1e81adaf7}, !- Handle
  DOE Ref 2004 - SecSchl - Library Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c9a3541-2df1-4a09-b9d6-ac820838568f}, !- Handle
  DOE Ref 2004 - SecSchl - Library Thermostat, !- Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, !- Heating Setpoint Temperature Schedule Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d07d540b-7963-4de9-bd0d-58093542abb2}, !- Handle
  Rendering Color 639,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {928fd43b-060c-4bd2-9fc3-8da18ecb3ba8}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9eae1ec3-a5a3-4f06-bd18-9d5945e87133}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby Thermostat, !- Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, !- Heating Setpoint Temperature Schedule Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {da1f5210-12e1-4d66-b191-95642d28fb8f}, !- Handle
  Rendering Color 640,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {19646f9b-85c7-4aab-ac42-68da8cb69152}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfe2e53b-be1e-408e-8f8f-125dab9f70da}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical Thermostat, !- Name
  {cdb7d971-ac17-457d-b913-d3548635f5e3}, !- Heating Setpoint Temperature Schedule Name
  {eec55855-b3f3-469f-88bd-531cdcf84062}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {847dbc9f-2498-4381-8b25-d4c2c8470887}, !- Handle
  Rendering Color 641,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2a8e9374-7a04-4cbe-8271-865cca44137a}, !- Handle
  DOE Ref 2004 - SecSchl - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c5557fa3-3003-4409-8277-b98283a69fde}, ! Handle
  SecondarySchool Office Occ,             ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {a72fe004-1842-4c30-b121-ef94ffcebeae}, ! Default Day Schedule Name
  {f157bcfc-2ca1-434c-a2d3-40a115d17543}, ! Summer Design Day Schedule Name
  {3e0740be-72c6-4411-94da-b190813197e4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a72fe004-1842-4c30-b121-ef94ffcebeae}, ! Handle
  SecondarySchool Office Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {f157bcfc-2ca1-434c-a2d3-40a115d17543}, ! Handle
  SecondarySchool Office Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {3e0740be-72c6-4411-94da-b190813197e4}, ! Handle
  SecondarySchool Office Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d5f3afd0-0286-49c2-8ce4-8cbbcccd92f8}, ! Handle
  SecondarySchool Office Occ Rule 1,      ! Name
  {c5557fa3-3003-4409-8277-b98283a69fde}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f52180c4-dabc-44f5-90e0-cd44b8cae3f5}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f52180c4-dabc-44f5-90e0-cd44b8cae3f5}, ! Handle
  SecondarySchool Office Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4fe25a6a-e1f2-4c26-abdd-b4cca6c67ada}, ! Handle
  SecondarySchool Office Occ Rule 2,      ! Name
  {c5557fa3-3003-4409-8277-b98283a69fde}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {12975646-49bc-49a3-b2ff-d004d418e341}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {12975646-49bc-49a3-b2ff-d004d418e341}, ! Handle
  SecondarySchool Office Occ Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {4712e138-3719-40b1-9277-52ebc4864113}, ! Handle
  SecondarySchool Office Occ Rule 3,      ! Name
  {c5557fa3-3003-4409-8277-b98283a69fde}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {e71153ee-175b-4098-9024-7ba2ec986234}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {e71153ee-175b-4098-9024-7ba2ec986234}, ! Handle
  SecondarySchool Office Occ Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {52d2a0a5-dff0-4611-84fe-98c2301cf0e4}, ! Handle
  SecondarySchool Office Occ Rule 4,      ! Name
  {c5557fa3-3003-4409-8277-b98283a69fde}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {fa321569-89d4-48ce-b006-eb7a85a7b976}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {fa321569-89d4-48ce-b006-eb7a85a7b976}, ! Handle
  SecondarySchool Office Occ Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {55297e5f-8efd-480a-a04f-a814070ca8ef}, ! Handle
  SecondarySchool Office Occ Rule 5,      ! Name
  {c5557fa3-3003-4409-8277-b98283a69fde}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {578cd5bf-600a-47d1-84cb-0299db765c18}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {578cd5bf-600a-47d1-84cb-0299db765c18}, ! Handle
  SecondarySchool Office Occ Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Handle
  DOE Ref 2004 - SecSchl - Office Thermostat, !- Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, !- Heating Setpoint Temperature Schedule Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {efad5f3f-02a2-4c09-b029-f3e36e2b4ad0}, !- Handle
  Rendering Color 642,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f47e8660-79d3-4f0b-b236-fc44cdb0f556}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef264640-5313-4730-b82a-62d9f5ceb8e9}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom Thermostat, !- Name
  {cdb7d971-ac17-457d-b913-d3548635f5e3}, !- Heating Setpoint Temperature Schedule Name
  {eec55855-b3f3-469f-88bd-531cdcf84062}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {4a72e362-2e4d-4f14-935a-2be16378e46d}, !- Handle
  DOE Ref 2004 - CZ5-6 - SecSchl,         !- Name
  {f0380e2e-9c76-4974-97f7-232863e4c98f}, !- Default Exterior Surface Constructions Name
  {a48d6152-6f23-4967-bcbf-8ee40d8a915f}, !- Default Interior Surface Constructions Name
  {3a450a4c-1d3d-4ca5-9017-e506772ebd7f}, !- Default Ground Contact Surface Constructions Name
  {7e16f68f-2144-4dad-b0e9-830dfd8afbd7}, !- Default Exterior SubSurface Constructions Name
  {e437aee7-3dba-477a-aad0-3391658129cd}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f0380e2e-9c76-4974-97f7-232863e4c98f}, !- Handle
  Default Surface Constructions 22,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {6126866b-0bc8-4061-bd8d-fa07b0362e5e}, !- Wall Construction Name
  {44685eff-f6e1-4de0-ad7e-4a531e12dd86}; !- Roof Ceiling Construction Name

OS:Construction,
  {6126866b-0bc8-4061-bd8d-fa07b0362e5e}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  {ffd7ab85-6754-47c8-aef3-1771f4ea2bce}, !- Surface Rendering Name
  {bcbc7b0e-8ca6-477b-a776-7e47bda74dbb}, !- Layer 1
  {e9082fa2-43bd-45d5-96a7-efb5121000c0}, !- Layer 2
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 3

OS:StandardsInformation:Construction,
  {09780fb7-cdb7-4ad3-8ed5-cd48f0cb60c3}, !- Handle
  {6126866b-0bc8-4061-bd8d-fa07b0362e5e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {e9082fa2-43bd-45d5-96a7-efb5121000c0}, !- Handle
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {44685eff-f6e1-4de0-ad7e-4a531e12dd86}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  {3225bceb-ac3d-4cb6-9d3a-ea9821b99331}, !- Surface Rendering Name
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Layer 1
  {5cc6ae3a-4127-4f8d-9f0a-3186a8a578e1}, !- Layer 2
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Layer 3

OS:StandardsInformation:Construction,
  {652f1081-17ad-4a26-995f-8eb75601709f}, !- Handle
  {44685eff-f6e1-4de0-ad7e-4a531e12dd86}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {5cc6ae3a-4127-4f8d-9f0a-3186a8a578e1}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {a48d6152-6f23-4967-bcbf-8ee40d8a915f}, !- Handle
  Default Surface Constructions 23,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3a450a4c-1d3d-4ca5-9017-e506772ebd7f}, !- Handle
  Default Surface Constructions 24,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7e16f68f-2144-4dad-b0e9-830dfd8afbd7}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {ccf11a67-66f0-48ef-8656-c9cc6557f96f}, !- Fixed Window Construction Name
  {ccf11a67-66f0-48ef-8656-c9cc6557f96f}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ccf11a67-66f0-48ef-8656-c9cc6557f96f}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  {0725b362-0095-4c2c-8673-362fdf0e6372}, !- Surface Rendering Name
  {8c1f1a44-834f-41a0-a150-58257cea5238}; !- Layer 1

OS:StandardsInformation:Construction,
  {19249074-b40e-4365-ae6a-2e1ea2dc40db}, !- Handle
  {ccf11a67-66f0-48ef-8656-c9cc6557f96f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {8c1f1a44-834f-41a0-a150-58257cea5238}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:DefaultSubSurfaceConstructions,
  {e437aee7-3dba-477a-aad0-3391658129cd}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:SpaceType,
  {0e0442e5-0321-4b5b-9b95-23561be7cad1}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium,    !- Name
  ,                                       !- Default Construction Set Name
  {45b92889-995c-46fd-bb0a-c0234b2aa540}, !- Default Schedule Set Name
  {5959bc15-3732-4e35-8170-a280c69f6aae}, !- Group Rendering Name
  {bcb17870-6492-4ecf-8830-387be4a47a22}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {5959bc15-3732-4e35-8170-a280c69f6aae}, !- Handle
  Rendering Color 643,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {45b92889-995c-46fd-bb0a-c0234b2aa540}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9fb32b94-e72f-435b-b1f4-ace30d1d3c54}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f198a7ef-5fa4-460c-8213-50aed6fb9ee3}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {97fb97fd-7a90-44af-b84c-e08250bb6421}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Lights, !- Name
  {f198a7ef-5fa4-460c-8213-50aed6fb9ee3}, !- Lights Definition Name
  {0e0442e5-0321-4b5b-9b95-23561be7cad1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {bcb17870-6492-4ecf-8830-387be4a47a22}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {38960932-2083-494e-9938-e3d65a75b9cb}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3f874f0a-72df-4a86-86ff-9edb62f0c1c9}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium People, !- Name
  {38960932-2083-494e-9938-e3d65a75b9cb}, !- People Definition Name
  {0e0442e5-0321-4b5b-9b95-23561be7cad1}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ad6b3adc-2e6e-42df-b5dd-f2999a31db94}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Infiltration, !- Name
  {0e0442e5-0321-4b5b-9b95-23561be7cad1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ea07cf81-f202-484d-97c1-684d5dbd4fca}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a5ae9815-c708-4cbc-8fc0-f225f601311d}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Electric Equipment, !- Name
  {ea07cf81-f202-484d-97c1-684d5dbd4fca}, !- Electric Equipment Definition Name
  {0e0442e5-0321-4b5b-9b95-23561be7cad1}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {169ad093-28b4-4a7a-a492-a48f6a4e68b8}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Thermostat 1, !- Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, !- Heating Setpoint Temperature Schedule Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {eefd1015-e9e9-40c8-830a-fa39f3a960f2}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria,     !- Name
  ,                                       !- Default Construction Set Name
  {ae1bc1bf-5d95-47cd-9f5e-e93ea63413cc}, !- Default Schedule Set Name
  {50c269ce-75e2-4c28-8180-88e89697ba76}, !- Group Rendering Name
  {343862d6-99b7-49e6-b512-27309ceed86b}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {50c269ce-75e2-4c28-8180-88e89697ba76}, !- Handle
  Rendering Color 644,                    !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ae1bc1bf-5d95-47cd-9f5e-e93ea63413cc}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1685ff38-b6b4-47c8-936e-860a3daf8c2d}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0e6565f2-4392-4585-b60d-bea86b0c6cd3}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Lights, !- Name
  {1685ff38-b6b4-47c8-936e-860a3daf8c2d}, !- Lights Definition Name
  {eefd1015-e9e9-40c8-830a-fa39f3a960f2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {343862d6-99b7-49e6-b512-27309ceed86b}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b7f6b81e-fc29-42f3-8495-b84a2c6d2d4a}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4939c491-8232-4494-a92e-5e51cf68fa20}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria People, !- Name
  {b7f6b81e-fc29-42f3-8495-b84a2c6d2d4a}, !- People Definition Name
  {eefd1015-e9e9-40c8-830a-fa39f3a960f2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {38a166fb-e82c-4d9d-bd5a-8611008d33e9}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Infiltration, !- Name
  {eefd1015-e9e9-40c8-830a-fa39f3a960f2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {90445cf7-00d4-4ff4-b1bf-240a0400f639}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  19.2673996459104,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {70183f7e-9e1c-4767-b248-9c160e18acc3}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Electric Equipment, !- Name
  {90445cf7-00d4-4ff4-b1bf-240a0400f639}, !- Electric Equipment Definition Name
  {eefd1015-e9e9-40c8-830a-fa39f3a960f2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e5764fc-2d04-4b19-8be7-11534f0fc7d6}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Thermostat 1, !- Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, !- Heating Setpoint Temperature Schedule Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ee6e3518-e133-467f-a25f-9c77e2a6f967}, !- Handle
  Rendering Color 645,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {543c16a0-b10f-431d-b923-d8cec52d43eb}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c1a01aad-d69d-4d60-8be2-e597b6a3de88}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21cb0147-a7ee-4881-87f0-60bbeeb09753}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Thermostat 1, !- Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, !- Heating Setpoint Temperature Schedule Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {aec65a98-e112-4835-962f-2f13db9fa9f3}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor,      !- Name
  ,                                       !- Default Construction Set Name
  {a675de07-8114-410e-9cb7-ef49656ea8fc}, !- Default Schedule Set Name
  {532f6b3d-fe7f-4185-8c82-abe6a3cdf1c7}, !- Group Rendering Name
  {5daf48f0-99d6-433e-9063-1bb216ac3d69}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {532f6b3d-fe7f-4185-8c82-abe6a3cdf1c7}, !- Handle
  Rendering Color 646,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a675de07-8114-410e-9cb7-ef49656ea8fc}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c7c3add6-26d8-4edd-8fa0-4f5c6fb6980d}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8d72f4df-d0b1-47b6-8d4e-88a39bbcf3da}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor Lights, !- Name
  {c7c3add6-26d8-4edd-8fa0-4f5c6fb6980d}, !- Lights Definition Name
  {aec65a98-e112-4835-962f-2f13db9fa9f3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5daf48f0-99d6-433e-9063-1bb216ac3d69}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9fdf6fda-94eb-40f0-9101-0601285da40e}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.100212005979568,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c95af688-b162-419d-82ee-1b2928c898d9}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor People, !- Name
  {9fdf6fda-94eb-40f0-9101-0601285da40e}, !- People Definition Name
  {aec65a98-e112-4835-962f-2f13db9fa9f3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {75dd2828-2618-4d1b-84f7-2377bffe5a56}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor Infiltration, !- Name
  {aec65a98-e112-4835-962f-2f13db9fa9f3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {93691f23-6461-49c9-864f-f3c65ea651fd}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {69a41790-dfc0-4ef8-bda7-643b9fec684f}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor Electric Equipment, !- Name
  {93691f23-6461-49c9-864f-f3c65ea651fd}, !- Electric Equipment Definition Name
  {aec65a98-e112-4835-962f-2f13db9fa9f3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f045ea4-845a-423d-9c85-317dcd51d442}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor Thermostat 1, !- Name
  {cdb7d971-ac17-457d-b913-d3548635f5e3}, !- Heating Setpoint Temperature Schedule Name
  {eec55855-b3f3-469f-88bd-531cdcf84062}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {656e16d2-aa5a-4e91-918f-adf95227be18}, !- Handle
  DOE Ref 2004 - SecSchl - Gym,           !- Name
  ,                                       !- Default Construction Set Name
  {e681ad12-1602-4117-8ae3-49361b71819b}, !- Default Schedule Set Name
  {22c57f9d-5f4a-4c8a-b984-f123846e9aa5}, !- Group Rendering Name
  {61bc4bbd-f0df-4355-9eff-3b166080a4fb}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {22c57f9d-5f4a-4c8a-b984-f123846e9aa5}, !- Handle
  Rendering Color 647,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e681ad12-1602-4117-8ae3-49361b71819b}, !- Handle
  DOE Ref 2004 - SecSchl - Gym Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {81571508-8bf1-4419-a567-a813841e9072}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b1750a58-b87a-41fd-abad-66d03ef2e5fd}, !- Handle
  DOE Ref 2004 - SecSchl - Gym Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c03165a6-cc35-4613-bc50-2d196ea5a913}, !- Handle
  DOE Ref 2004 - SecSchl - Gym Lights,    !- Name
  {b1750a58-b87a-41fd-abad-66d03ef2e5fd}, !- Lights Definition Name
  {656e16d2-aa5a-4e91-918f-adf95227be18}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {61bc4bbd-f0df-4355-9eff-3b166080a4fb}, !- Handle
  DOE Ref 2004 - SecSchl - Gym Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b7d5fecf-4fd7-42f7-ac68-5fc3117b6f0a}, !- Handle
  DOE Ref 2004 - SecSchl - Gym People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bc35184e-0092-404b-b214-7da0f8e70169}, !- Handle
  DOE Ref 2004 - SecSchl - Gym People,    !- Name
  {b7d5fecf-4fd7-42f7-ac68-5fc3117b6f0a}, !- People Definition Name
  {656e16d2-aa5a-4e91-918f-adf95227be18}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {472ea773-4465-431a-b885-ff1b73b99839}, !- Handle
  DOE Ref 2004 - SecSchl - Gym Infiltration, !- Name
  {656e16d2-aa5a-4e91-918f-adf95227be18}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c743be61-17fc-43c3-89fa-6cda9d42512c}, !- Handle
  DOE Ref 2004 - SecSchl - Gym Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c3348ca2-5f19-4370-a5bf-94b74b4548f6}, !- Handle
  DOE Ref 2004 - SecSchl - Gym Electric Equipment, !- Name
  {c743be61-17fc-43c3-89fa-6cda9d42512c}, !- Electric Equipment Definition Name
  {656e16d2-aa5a-4e91-918f-adf95227be18}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a18a2c8e-27b2-4ce8-8145-e3cb3f3dbfb9}, !- Handle
  DOE Ref 2004 - SecSchl - Gym Thermostat 1, !- Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, !- Heating Setpoint Temperature Schedule Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {67bb6502-4ab0-4f13-8205-398915b3fabd}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen,       !- Name
  ,                                       !- Default Construction Set Name
  {edec64b5-faf3-4c19-ad4b-9850b02ec92e}, !- Default Schedule Set Name
  {7fdb98cf-19c2-41a5-907c-93458546939c}, !- Group Rendering Name
  {7b26dc5c-ee26-4d31-9fe9-6925f182f7f1}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {7fdb98cf-19c2-41a5-907c-93458546939c}, !- Handle
  Rendering Color 648,                    !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {edec64b5-faf3-4c19-ad4b-9850b02ec92e}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {62b871be-d0b6-49b4-a67a-222e18ba5227}, !- Electric Equipment Schedule Name
  {6f5548f7-31da-425f-8ae8-2bb287c32d06}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4c7adb0f-b8ba-431e-9947-5aec6234f7ae}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9f046f97-4412-4a2b-8e56-18dd06bd78e2}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen Lights, !- Name
  {4c7adb0f-b8ba-431e-9947-5aec6234f7ae}, !- Lights Definition Name
  {67bb6502-4ab0-4f13-8205-398915b3fabd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7b26dc5c-ee26-4d31-9fe9-6925f182f7f1}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {659e1b73-acf3-4a6b-8dd5-c46686b7a347}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.166625333250667,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8c60813f-e693-48ed-a21a-5c2e934eac9f}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen People, !- Name
  {659e1b73-acf3-4a6b-8dd5-c46686b7a347}, !- People Definition Name
  {67bb6502-4ab0-4f13-8205-398915b3fabd}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7e19f411-d887-420f-9b38-3b094dac4800}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen Infiltration, !- Name
  {67bb6502-4ab0-4f13-8205-398915b3fabd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5aa7c9f7-ecdf-4e3b-984c-6bd4f4601183}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  222.274750105056,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1b2a4379-d5e4-4097-935f-c703df7dd984}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen Electric Equipment, !- Name
  {5aa7c9f7-ecdf-4e3b-984c-6bd4f4601183}, !- Electric Equipment Definition Name
  {67bb6502-4ab0-4f13-8205-398915b3fabd}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {7d6d9af9-0701-4cce-a0b1-22ad5617118e}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1119.56425542288,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {b5733397-895e-4a1b-82fe-70a31524f7a5}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen Gas Equipment, !- Name
  {7d6d9af9-0701-4cce-a0b1-22ad5617118e}, !- Gas Equipment Definition Name
  {67bb6502-4ab0-4f13-8205-398915b3fabd}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2edaa54-5896-4220-9918-c1833746c869}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen Thermostat 1, !- Name
  {cdb7d971-ac17-457d-b913-d3548635f5e3}, !- Heating Setpoint Temperature Schedule Name
  {eec55855-b3f3-469f-88bd-531cdcf84062}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fb76f538-636c-417f-bb92-58461d406272}, !- Handle
  DOE Ref 2004 - SecSchl - Library,       !- Name
  ,                                       !- Default Construction Set Name
  {76cf52a5-73c8-4c5e-822b-21b83326bebd}, !- Default Schedule Set Name
  {f252c4f8-f842-4783-b678-61667a15dc0a}, !- Group Rendering Name
  {6903819b-1c22-44a0-8b35-da356e71228f}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {f252c4f8-f842-4783-b678-61667a15dc0a}, !- Handle
  Rendering Color 649,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {76cf52a5-73c8-4c5e-822b-21b83326bebd}, !- Handle
  DOE Ref 2004 - SecSchl - Library Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d7536a76-4af4-482a-8506-6124a8a731b2}, !- Handle
  DOE Ref 2004 - SecSchl - Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a5b8b516-1a95-4df2-a475-9d82911e6c00}, !- Handle
  DOE Ref 2004 - SecSchl - Library Lights, !- Name
  {d7536a76-4af4-482a-8506-6124a8a731b2}, !- Lights Definition Name
  {fb76f538-636c-417f-bb92-58461d406272}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6903819b-1c22-44a0-8b35-da356e71228f}, !- Handle
  DOE Ref 2004 - SecSchl - Library Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e6586714-2639-4ff4-ae8c-14bdddd2f2aa}, !- Handle
  DOE Ref 2004 - SecSchl - Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.229701848292585,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4d0cf3dc-5819-43bf-a6d9-0ab6a604270e}, !- Handle
  DOE Ref 2004 - SecSchl - Library People, !- Name
  {e6586714-2639-4ff4-ae8c-14bdddd2f2aa}, !- People Definition Name
  {fb76f538-636c-417f-bb92-58461d406272}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {aa849acd-e53a-45ed-add9-14d09e880ed8}, !- Handle
  DOE Ref 2004 - SecSchl - Library Infiltration, !- Name
  {fb76f538-636c-417f-bb92-58461d406272}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d0a5694a-1dc0-4bda-9658-27c63b756bb7}, !- Handle
  DOE Ref 2004 - SecSchl - Library Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8fb5e675-3bc3-4257-96c6-3a29b9e77203}, !- Handle
  DOE Ref 2004 - SecSchl - Library Electric Equipment, !- Name
  {d0a5694a-1dc0-4bda-9658-27c63b756bb7}, !- Electric Equipment Definition Name
  {fb76f538-636c-417f-bb92-58461d406272}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {54a14731-6747-4549-9fb6-8c36e806d96e}, !- Handle
  DOE Ref 2004 - SecSchl - Library Thermostat 1, !- Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, !- Heating Setpoint Temperature Schedule Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d3009e57-053f-4f96-8962-c6aa396509ac}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby,         !- Name
  ,                                       !- Default Construction Set Name
  {9446e62f-27ae-4e9d-a743-b934bbc62e63}, !- Default Schedule Set Name
  {031a62f4-c0cc-4b82-98ec-85e797c02b76}, !- Group Rendering Name
  {29d70035-9fbf-494d-a869-729109b20b11}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {031a62f4-c0cc-4b82-98ec-85e797c02b76}, !- Handle
  Rendering Color 650,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9446e62f-27ae-4e9d-a743-b934bbc62e63}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ef0a1cfe-9f7a-4c2b-a8e0-2222eca42495}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {16bce74b-787d-4184-988a-5cc9e311482a}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby Lights,  !- Name
  {ef0a1cfe-9f7a-4c2b-a8e0-2222eca42495}, !- Lights Definition Name
  {d3009e57-053f-4f96-8962-c6aa396509ac}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {29d70035-9fbf-494d-a869-729109b20b11}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d1bb543f-5818-4c0a-9930-ecf0dbd86a2c}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby Infiltration, !- Name
  {d3009e57-053f-4f96-8962-c6aa396509ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d5ad73e9-b1e4-46c2-9f06-6d2f1fbb544c}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e12de33b-cc26-4c55-b016-9c0253bbef91}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby Electric Equipment, !- Name
  {d5ad73e9-b1e4-46c2-9f06-6d2f1fbb544c}, !- Electric Equipment Definition Name
  {d3009e57-053f-4f96-8962-c6aa396509ac}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d33bd293-fe27-4936-930d-fc86c7762870}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby Thermostat 1, !- Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, !- Heating Setpoint Temperature Schedule Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f6eaeee0-d684-4212-bd6d-41dbd5685903}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical,    !- Name
  ,                                       !- Default Construction Set Name
  {4342b935-f19c-4712-ae6e-cf5e1721cbed}, !- Default Schedule Set Name
  {bbe1983a-9041-4900-9861-51b6da3e468a}, !- Group Rendering Name
  {b5b14a7d-50b1-4d76-9737-d4bcee4f741f}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {bbe1983a-9041-4900-9861-51b6da3e468a}, !- Handle
  Rendering Color 651,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4342b935-f19c-4712-ae6e-cf5e1721cbed}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e098e3a7-f81f-44ea-a1bc-c76b7f407e2e}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {02412157-7443-4b0f-b504-5400366e2498}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical Lights, !- Name
  {e098e3a7-f81f-44ea-a1bc-c76b7f407e2e}, !- Lights Definition Name
  {f6eaeee0-d684-4212-bd6d-41dbd5685903}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b5b14a7d-50b1-4d76-9737-d4bcee4f741f}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d57a2d5c-1f79-4574-8353-e45fffcfb43f}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {08487531-8660-4751-b1e8-a2000d7adc5a}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical People, !- Name
  {d57a2d5c-1f79-4574-8353-e45fffcfb43f}, !- People Definition Name
  {f6eaeee0-d684-4212-bd6d-41dbd5685903}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {fe256930-6f56-47be-8c4f-9ee7e72ceeb9}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical Infiltration, !- Name
  {f6eaeee0-d684-4212-bd6d-41dbd5685903}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {faf79d64-a86c-46e0-9772-766455428f54}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {46cb9d52-8eb0-4cc9-a05c-247cdc7cab40}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical Electric Equipment, !- Name
  {faf79d64-a86c-46e0-9772-766455428f54}, !- Electric Equipment Definition Name
  {f6eaeee0-d684-4212-bd6d-41dbd5685903}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d67a980-d856-4cd9-ab76-ef5c556b6125}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical Thermostat 1, !- Name
  {cdb7d971-ac17-457d-b913-d3548635f5e3}, !- Heating Setpoint Temperature Schedule Name
  {eec55855-b3f3-469f-88bd-531cdcf84062}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {60c848a3-5719-47b2-98d8-2e82dc618ad7}, !- Handle
  DOE Ref 2004 - SecSchl - Office,        !- Name
  ,                                       !- Default Construction Set Name
  {a30afa6c-f4cd-4e71-a4bd-1c891e288a1d}, !- Default Schedule Set Name
  {ecc8c86b-27eb-4bb0-9c5d-9b689417cebb}, !- Group Rendering Name
  {7131f3de-29ba-4b17-be12-e6949e69d609}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {ecc8c86b-27eb-4bb0-9c5d-9b689417cebb}, !- Handle
  Rendering Color 652,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a30afa6c-f4cd-4e71-a4bd-1c891e288a1d}, !- Handle
  DOE Ref 2004 - SecSchl - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c5557fa3-3003-4409-8277-b98283a69fde}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d0270863-72a2-4fe3-9f6a-ee9cf00f6172}, !- Handle
  DOE Ref 2004 - SecSchl - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e83c0632-272a-4c62-a62e-04ba9cbea610}, !- Handle
  DOE Ref 2004 - SecSchl - Office Lights, !- Name
  {d0270863-72a2-4fe3-9f6a-ee9cf00f6172}, !- Lights Definition Name
  {60c848a3-5719-47b2-98d8-2e82dc618ad7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7131f3de-29ba-4b17-be12-e6949e69d609}, !- Handle
  DOE Ref 2004 - SecSchl - Office Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {146988b5-5241-42df-912a-d27ed4a8778b}, !- Handle
  DOE Ref 2004 - SecSchl - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {34296b03-b30e-4d56-8660-874a915706f0}, !- Handle
  DOE Ref 2004 - SecSchl - Office People, !- Name
  {146988b5-5241-42df-912a-d27ed4a8778b}, !- People Definition Name
  {60c848a3-5719-47b2-98d8-2e82dc618ad7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {27abfc82-6d07-4d25-8500-80ef095479ab}, !- Handle
  DOE Ref 2004 - SecSchl - Office Infiltration, !- Name
  {60c848a3-5719-47b2-98d8-2e82dc618ad7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {58ef9e9b-ed4c-402a-b594-7e44fd98d8c6}, !- Handle
  DOE Ref 2004 - SecSchl - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {eee92908-99df-47f2-bd44-e8e39934e6a7}, !- Handle
  DOE Ref 2004 - SecSchl - Office Electric Equipment, !- Name
  {58ef9e9b-ed4c-402a-b594-7e44fd98d8c6}, !- Electric Equipment Definition Name
  {60c848a3-5719-47b2-98d8-2e82dc618ad7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {fac10eed-a910-4ef6-8f14-654edff726d4}, !- Handle
  DOE Ref 2004 - SecSchl - Office Thermostat 1, !- Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, !- Heating Setpoint Temperature Schedule Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bc869a1f-7c2c-498e-ab3c-e1390dd2c156}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom,      !- Name
  ,                                       !- Default Construction Set Name
  {7f0f3406-2672-4fb8-b1dc-6abe256e8d31}, !- Default Schedule Set Name
  {67c49457-bb9b-4cf9-8b41-a59f902ab212}, !- Group Rendering Name
  {2302123e-b663-4605-8ff3-927ac2fd505f}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {67c49457-bb9b-4cf9-8b41-a59f902ab212}, !- Handle
  Rendering Color 653,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7f0f3406-2672-4fb8-b1dc-6abe256e8d31}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3f344ce2-8499-4914-a8cb-f8b9dc2b15cb}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {579ac5c8-1f33-4bf9-8d32-346f8f77a2ed}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom Lights, !- Name
  {3f344ce2-8499-4914-a8cb-f8b9dc2b15cb}, !- Lights Definition Name
  {bc869a1f-7c2c-498e-ab3c-e1390dd2c156}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2302123e-b663-4605-8ff3-927ac2fd505f}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {98651829-bab7-47fe-bed0-05f8c175b4d6}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a6364922-bd35-4558-8bdd-a194718f4dc8}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom People, !- Name
  {98651829-bab7-47fe-bed0-05f8c175b4d6}, !- People Definition Name
  {bc869a1f-7c2c-498e-ab3c-e1390dd2c156}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7be63047-73f2-40cd-af1f-dc99e6392110}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom Infiltration, !- Name
  {bc869a1f-7c2c-498e-ab3c-e1390dd2c156}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ade6e98c-89e4-4988-8984-4802616b7817}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9aa379bb-e5cc-42b1-8136-934b86e7e21c}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom Electric Equipment, !- Name
  {ade6e98c-89e4-4988-8984-4802616b7817}, !- Electric Equipment Definition Name
  {bc869a1f-7c2c-498e-ab3c-e1390dd2c156}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7027fbff-b083-4d81-a52b-727d3794be5b}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom Thermostat 1, !- Name
  {cdb7d971-ac17-457d-b913-d3548635f5e3}, !- Heating Setpoint Temperature Schedule Name
  {eec55855-b3f3-469f-88bd-531cdcf84062}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {4410f929-b392-457e-8c9c-d39ee0c9aeb8}, !- Handle
  DOE Ref 2004 - CZ5-6 - SecSchl 1,       !- Name
  {598f329b-519c-44e4-b429-6801776b41b0}, !- Default Exterior Surface Constructions Name
  {8a8ac549-1591-4b5f-a398-dc171a52acfe}, !- Default Interior Surface Constructions Name
  {fb3b13b4-fb30-496a-936a-188b771c9bd7}, !- Default Ground Contact Surface Constructions Name
  {53dedf94-bffe-4d9c-b826-2281416fc937}, !- Default Exterior SubSurface Constructions Name
  {a7f87a31-6ad4-430d-977a-2a7864f06e03}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {598f329b-519c-44e4-b429-6801776b41b0}, !- Handle
  Default Surface Constructions 1,        !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {6126866b-0bc8-4061-bd8d-fa07b0362e5e}, !- Wall Construction Name
  {44685eff-f6e1-4de0-ad7e-4a531e12dd86}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8a8ac549-1591-4b5f-a398-dc171a52acfe}, !- Handle
  Default Surface Constructions 2,        !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fb3b13b4-fb30-496a-936a-188b771c9bd7}, !- Handle
  Default Surface Constructions 3,        !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {53dedf94-bffe-4d9c-b826-2281416fc937}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {ccf11a67-66f0-48ef-8656-c9cc6557f96f}, !- Fixed Window Construction Name
  {ccf11a67-66f0-48ef-8656-c9cc6557f96f}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a7f87a31-6ad4-430d-977a-2a7864f06e03}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {0725b362-0095-4c2c-8673-362fdf0e6372}, !- Handle
  Rendering Color 654,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3225bceb-ac3d-4cb6-9d3a-ea9821b99331}, !- Handle
  Rendering Color 655,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ffd7ab85-6754-47c8-aef3-1771f4ea2bce}, !- Handle
  Rendering Color 656,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:BuildingStory,
  {dee609b5-faf6-4ed4-926a-ded9290e2940}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ac93aa43-acf0-4b83-9039-aec06c84ea6b}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {dccb496b-2234-4c04-8c9b-f1c0eb7a5aeb}, !- Handle
  Building Story 2,                       !- Name
  4,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ff4dcbf1-2053-4e2e-88c0-a1623f86f9d0}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {ac93aa43-acf0-4b83-9039-aec06c84ea6b}, !- Handle
  Rendering Color 657,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff4dcbf1-2053-4e2e-88c0-a1623f86f9d0}, !- Handle
  Rendering Color 658,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

